  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {22386d01-690a-424f-a2bf-fa63e2a9dd0c}, !- Tubular Daylight Dome Construction Name
  {22386d01-690a-424f-a2bf-fa63e2a9dd0c}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {f8756568-0e66-4799-a5bf-77a579335010}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 6, !- Name
  {0861a5eb-993e-4849-bef1-3352634542eb}, !- Surface Rendering Name
  {8fb7ea74-e85a-45a7-b167-4b76e2fea79e}; !- Layer 1

OS:StandardsInformation:Construction,
  {42f3aa61-3865-4745-8f37-47fadd7a0c04}, !- Handle
  {f8756568-0e66-4799-a5bf-77a579335010}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:WindowMaterial:Glazing,
  {8fb7ea74-e85a-45a7-b167-4b76e2fea79e}, !- Handle
  Theoretical Glass [216],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3801,                                 !- Solar Transmittance at Normal Incidence
  0.5699,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.5079,                                 !- Visible Transmittance at Normal Incidence
  0.4421,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {c85bff12-19de-453f-b9bf-7ee6e3f75853}, !- Handle
  {8fb7ea74-e85a-45a7-b167-4b76e2fea79e}; !- Material Name

OS:DefaultSubSurfaceConstructions,
  {89ecbd20-2b1a-446c-ae91-ff22b17c1b89}, !- Handle
  Default Sub Surface Constructions 12,   !- Name
  {22386d01-690a-424f-a2bf-fa63e2a9dd0c}, !- Fixed Window Construction Name
  {22386d01-690a-424f-a2bf-fa63e2a9dd0c}, !- Operable Window Construction Name
  {70882ec4-63fb-4f06-bb2d-0eda19c6cd5a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {1835a363-7e47-4a66-b2c0-8ed42d45f36d}, !- Handle
  189.1-2009 - CZ7-8 - Office,            !- Name
  {7785fac6-0917-4b78-a353-f104f131e302}, !- Default Exterior Surface Constructions Name
  {87c161ff-81ad-4508-913f-4c75f59a9437}, !- Default Interior Surface Constructions Name
  {b5e4cef0-92d1-442a-ac5c-5ecb7fb455ae}, !- Default Ground Contact Surface Constructions Name
  {db97ea77-0c3a-4669-8b9d-5090287ccadc}, !- Default Exterior SubSurface Constructions Name
  {99c3e67d-a4d1-4109-9849-560725541b8e}, !- Default Interior SubSurface Constructions Name
  {b9ac6245-26b5-4f64-93ef-6f6c00c376f5}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {7785fac6-0917-4b78-a353-f104f131e302}, !- Handle
  Default Surface Constructions 19,       !- Name
  {ca0b8402-a973-458c-a138-eacbdf3dea5d}, !- Floor Construction Name
  {ddf18f57-4b8a-48e7-b983-1d63e02d5f46}, !- Wall Construction Name
  {6d4a72a5-b0fe-4670-8a61-37e0423f58dc}; !- Roof Ceiling Construction Name

OS:Construction,
  {ddf18f57-4b8a-48e7-b983-1d63e02d5f46}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 7-8, !- Name
  {520c290e-eba3-4478-8836-8cc411cd4e9c}, !- Surface Rendering Name
  {f599e234-5bef-4b8b-a29e-b0e66ba90d1c}, !- Layer 1
  {86ce4850-8b71-4fc3-8156-58e01dd0d672}, !- Layer 2
  {8958248e-c613-47d9-811f-c2093667a433}, !- Layer 3
  {adfa9abe-33e8-4914-a062-5f8dacc4064e}; !- Layer 4

OS:StandardsInformation:Construction,
  {4fe27789-079e-4272-9cd1-e246428f3aa6}, !- Handle
  {ddf18f57-4b8a-48e7-b983-1d63e02d5f46}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Material,
  {8958248e-c613-47d9-811f-c2093667a433}, !- Handle
  Wall Insulation [44],                   !- Name
  MediumRough,                            !- Roughness
  0.1104,                                 !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3bfd7a00-ab4b-4a57-812d-1fa15e435b1d}, !- Handle
  {8958248e-c613-47d9-811f-c2093667a433}; !- Material Name

OS:Construction,
  {6d4a72a5-b0fe-4670-8a61-37e0423f58dc}, !- Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 7-8, !- Name
  {6c257051-e4d4-494e-9747-7b1d10ed3d14}, !- Surface Rendering Name
  {637f69c7-a2cd-4b1e-b4e9-15cbad7076da}, !- Layer 1
  {0d28c5d8-2c41-4f8f-8c5a-3e5e258dc5b8}, !- Layer 2
  {50421cc9-2708-4aab-9ca0-83f0f97fc06a}; !- Layer 3

OS:StandardsInformation:Construction,
  {595f424f-9d44-4037-b234-eec766eac0bb}, !- Handle
  {6d4a72a5-b0fe-4670-8a61-37e0423f58dc}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Material,
  {0d28c5d8-2c41-4f8f-8c5a-3e5e258dc5b8}, !- Handle
  Roof Insulation [26],                   !- Name
  MediumRough,                            !- Roughness
  0.2941,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a06e9d8d-3928-416b-9c1e-63829bbcdcb1}, !- Handle
  {0d28c5d8-2c41-4f8f-8c5a-3e5e258dc5b8}; !- Material Name

OS:DefaultSurfaceConstructions,
  {87c161ff-81ad-4508-913f-4c75f59a9437}, !- Handle
  Default Surface Constructions 20,       !- Name
  {0b0018dc-e472-468b-a845-7af44941b4e4}, !- Floor Construction Name
  {53884ea6-a192-41b5-81c2-1408e285d41a}, !- Wall Construction Name
  {5ec6d64f-0911-4526-a0bf-dc24257386ae}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b5e4cef0-92d1-442a-ac5c-5ecb7fb455ae}, !- Handle
  Default Surface Constructions 21,       !- Name
  {ca0b8402-a973-458c-a138-eacbdf3dea5d}, !- Floor Construction Name
  {ca0b8402-a973-458c-a138-eacbdf3dea5d}, !- Wall Construction Name
  {ca0b8402-a973-458c-a138-eacbdf3dea5d}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {db97ea77-0c3a-4669-8b9d-5090287ccadc}, !- Handle
  Default Sub Surface Constructions 13,   !- Name
  {a02420de-79de-483d-8152-c9b55559e2eb}, !- Fixed Window Construction Name
  {a02420de-79de-483d-8152-c9b55559e2eb}, !- Operable Window Construction Name
  {d2ff3f72-9ebc-4a16-a5c6-797a25521b72}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {22386d01-690a-424f-a2bf-fa63e2a9dd0c}, !- Tubular Daylight Dome Construction Name
  {22386d01-690a-424f-a2bf-fa63e2a9dd0c}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {a02420de-79de-483d-8152-c9b55559e2eb}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 7-8, !- Name
  {c744a157-17e6-431c-b380-cfd24dffd468}, !- Surface Rendering Name
  {1ef57f0c-fcc7-4d22-aceb-27f65b882b32}; !- Layer 1

OS:StandardsInformation:Construction,
  {565fcb21-a496-4e27-82b0-2c29e2574bdc}, !- Handle
  {a02420de-79de-483d-8152-c9b55559e2eb}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:WindowMaterial:Glazing,
  {1ef57f0c-fcc7-4d22-aceb-27f65b882b32}, !- Handle
  Theoretical Glass [221],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.4296,                                 !- Solar Transmittance at Normal Incidence
  0.5204,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.4503,                                 !- Visible Transmittance at Normal Incidence
  0.4997,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0089,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {ac2c1735-2d57-4704-b274-13338f136c51}, !- Handle
  {1ef57f0c-fcc7-4d22-aceb-27f65b882b32}; !- Material Name

OS:DefaultSubSurfaceConstructions,
  {99c3e67d-a4d1-4109-9849-560725541b8e}, !- Handle
  Default Sub Surface Constructions 14,   !- Name
  {22386d01-690a-424f-a2bf-fa63e2a9dd0c}, !- Fixed Window Construction Name
  {22386d01-690a-424f-a2bf-fa63e2a9dd0c}, !- Operable Window Construction Name
  {70882ec4-63fb-4f06-bb2d-0eda19c6cd5a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Material:AirWall,
  {9c2e9d3e-294f-43b6-a35a-50ee1f5a6da4}, !- Handle
  Air Wall Material;                      !- Name

OS:Construction,
  {c2015e14-8a99-41b4-a8b9-ca08a758e5b5}, !- Handle
  Air Wall,                               !- Name
  {d2f29965-1687-4a33-859c-f1b375a8e380}, !- Surface Rendering Name
  {9c2e9d3e-294f-43b6-a35a-50ee1f5a6da4}; !- Layer 1

OS:Site,
  {67954095-e568-4057-a467-6d726fa7832a}, !- Handle
  Piacenza,                               !- Name
  44.92,                                  !- Latitude {deg}
  9.73,                                   !- Longitude {deg}
  1,                                      !- Time Zone {hr}
  134,                                    !- Elevation {m}
  ;                                       !- Terrain

OS:YearDescription,
  {ced9d852-3dbd-4e6c-ade7-1e572711c3f2}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:ClimateZones,
  {f9298a12-fa75-446c-a6a6-301b9e4dc7b8}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {fb618376-732f-4376-831c-e5bee8e3ceba}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:Facility,
  {67aa9559-41cc-4015-a2b3-ee95a9bcd8ad}; !- Handle

OS:StandardsInformation:Construction,
  {dc1dbb9e-e38d-40a9-a0d7-6dfda00779c4}, !- Handle
  {c2015e14-8a99-41b4-a8b9-ca08a758e5b5}; !- Construction Name

OS:StandardsInformation:Material,
  {05225216-2b25-4f29-8135-2765309693d9}, !- Handle
  {9c2e9d3e-294f-43b6-a35a-50ee1f5a6da4}; !- Material Name

OS:WindowMaterial:Blind,
  {57a656b0-06ef-4771-ad1b-2a27d4d72bbc}, !- Handle
  Window Material Blind 1,                !- Name
  ,                                       !- Slat Orientation
  0.025,                                  !- Slat Width {m}
  0.01875,                                !- Slat Separation {m}
  ,                                       !- Slat Thickness {m}
  ,                                       !- Slat Angle {deg}
  ,                                       !- Slat Conductivity {W/m-K}
  ,                                       !- Slat Beam Solar Transmittance
  0.5,                                    !- Front Side Slat Beam Solar Reflectance
  0.5,                                    !- Back Side Slat Beam Solar Reflectance
  ,                                       !- Slat Diffuse Solar Transmittance
  0.5,                                    !- Front Side Slat Diffuse Solar Reflectance
  0.5,                                    !- Back Side Slat Diffuse Solar Reflectance
  0,                                      !- Slat Beam Visible Transmittance
  ,                                       !- Front Side Slat Beam Visible Reflectance
  ,                                       !- Back Side Slat Beam Visible Reflectance
  ,                                       !- Slat Diffuse Visible Transmittance
  ,                                       !- Front Side Slat Diffuse Visible Reflectance
  ,                                       !- Back Side Slat Diffuse Visible Reflectance
  ,                                       !- Slat Infrared Hemispherical Transmittance
  ,                                       !- Front Side Slat Infrared Hemispherical Emissivity
  ,                                       !- Back Side Slat Infrared Hemispherical Emissivity
  ,                                       !- Blind to Glass Distance {m}
  ,                                       !- Blind Top Opening Multiplier
  ,                                       !- Blind Bottom Opening Multiplier
  ,                                       !- Blind Left Side Opening Multiplier
  ,                                       !- Blind Right Side Opening Multiplier
  ,                                       !- Minimum Slat Angle {deg}
  ;                                       !- Maximum Slat Angle {deg}

OS:ShadingControl,
  {64b03060-09c8-45a6-be3e-0f0090086f6a}, !- Handle
  Shading Control 1,                      !- Name
  InteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {57a656b0-06ef-4771-ad1b-2a27d4d72bbc}; !- Shading Device Material Name

OS:WindowProperty:FrameAndDivider,
  {98241f7b-1b8e-4151-8ed1-52b764874a82}, !- Handle
  Window Property Frame And Divider 1,    !- Name
  0.05081016,                             !- Frame Width {m}
  0.05081016,                             !- Frame Outside Projection {m}
  0.05081016,                             !- Frame Inside Projection {m}
  ,                                       !- Frame Conductance {W/m2-K}
  ,                                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Frame Solar Absorptance
  ,                                       !- Frame Visible Absorptance
  ,                                       !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  ,                                       !- Divider Thermal Hemispherical Emissivity
  ,                                       !- Outside Reveal Depth {m}
  ,                                       !- Outside Reveal Solar Absorptance
  ,                                       !- Inside Sill Depth {m}
  ,                                       !- Inside Sill Solar Absorptance
  ,                                       !- Inside Reveal Depth {m}
  ;                                       !- Inside Reveal Solar Absorptance

OS:Rendering:Color,
  {d39ae669-df18-481a-a76b-127f5ea7f817}, !- Handle
  Rendering Color 33,                     !- Name
  184,                                    !- Rendering Red Value
  134,                                    !- Rendering Green Value
  11;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ed11a146-ca04-436a-9b8f-ba0e464b366a}, !- Handle
  Rendering Color 34,                     !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ffc2e294-e050-422d-a6b5-bc1a69613e65}, !- Handle
  Rendering Color 35,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {9e90317a-fb1b-49c4-a723-f5d39fa537fc}, !- Handle
  Rendering Color 36,                     !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {579d6f0f-0641-4e01-a53f-a54ca1f17fae}, !- Handle
  Rendering Color 37,                     !- Name
  123,                                    !- Rendering Red Value
  104,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f3c42d9a-4f24-4d25-a8db-c8671335f4d7}, !- Handle
  Rendering Color 38,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4fbe1be7-4fec-43f6-bbae-d12d2801cd8a}, !- Handle
  Rendering Color 39,                     !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {fb15a7a6-89e1-48b8-9b31-93348f297a5e}, !- Handle
  Rendering Color 40,                     !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4b62ea7d-5851-4cb3-8137-9bea72edeac6}, !- Handle
  Rendering Color 41,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e375cecf-3d1d-400e-89c5-4358fb598b7a}, !- Handle
  Rendering Color 42,                     !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {018db1bc-58cd-4a9e-b83f-1c5afe4bd419}, !- Handle
  Rendering Color 43,                     !- Name
  238,                                    !- Rendering Red Value
  130,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e45fd3c6-6f2d-40dd-b338-33a9988fa723}, !- Handle
  Rendering Color 44,                     !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7b474ced-fc20-4d40-a2a8-08a556342284}, !- Handle
  Rendering Color 45,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4deb0a0d-9d67-4fcb-8cc8-d6322dbcda09}, !- Handle
  Rendering Color 46,                     !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1d121666-ead3-43a0-8ee9-040de2e9cbd8}, !- Handle
  Rendering Color 47,                     !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {becac7ff-c836-43ef-8a19-5463a65b7259}, !- Handle
  Rendering Color 48,                     !- Name
  32,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dd2cf912-39df-4bea-a90c-e13449cd1079}, !- Handle
  Rendering Color 49,                     !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dc91b209-363c-4e86-803b-73b94a35ade6}, !- Handle
  Rendering Color 50,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0861a5eb-993e-4849-bef1-3352634542eb}, !- Handle
  Rendering Color 51,                     !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {13782f0b-d964-4eaa-9563-d0f941970429}, !- Handle
  Rendering Color 52,                     !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {520c290e-eba3-4478-8836-8cc411cd4e9c}, !- Handle
  Rendering Color 53,                     !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6c257051-e4d4-494e-9747-7b1d10ed3d14}, !- Handle
  Rendering Color 54,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c744a157-17e6-431c-b380-cfd24dffd468}, !- Handle
  Rendering Color 55,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d2f29965-1687-4a33-859c-f1b375a8e380}, !- Handle
  Rendering Color 56,                     !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {601f4f93-fa08-4ab6-8c77-dfcc5f6cb247}, !- Handle
  Rendering Color 57,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9a16be0c-4903-4291-866d-0de835b0bc90}, !- Handle
  Rendering Color 58,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:BuildingStory,
  {a54918bd-c191-4cbb-8a64-672ffc9ecd25}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {ea506116-2b76-47d2-9faa-2bfe277e3144}; !- Group Rendering Name

OS:Space,
  {e9098c17-f2a1-4509-bce8-ada563b1d918}, !- Handle
  Space 101,                              !- Name
  {73cf229d-e668-47e5-a85c-1c6f906de8fe}, !- Space Type Name
  {27470cb4-b423-4cb9-aca2-f94779fff746}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  0.943590658849368,                      !- X Origin {m}
  21.2769116563309,                       !- Y Origin {m}
  3.60955709766131e-016,                  !- Z Origin {m}
  {a54918bd-c191-4cbb-8a64-672ffc9ecd25}, !- Building Story Name
  {f4a1a5c1-4761-4ba3-928f-bfb0fb901976}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {f9b01a4f-e16e-401e-93e0-3210c2fe40dd}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e9098c17-f2a1-4509-bce8-ada563b1d918}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  15, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7762e955-75f8-4c4d-8bc3-7985dcfd075a}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9098c17-f2a1-4509-bce8-ada563b1d918}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b621ea59-a158-4cbf-a563-9a54ec0a2835}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9098c17-f2a1-4509-bce8-ada563b1d918}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {124ee0c0-1fa1-4a89-8589-9cf1b848e749}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -9.4, 3,                            !- X,Y,Z Vertex 1 {m}
  15, -9.4, 0,                            !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77e8a099-6019-469c-a0d2-c06f61234510}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9098c17-f2a1-4509-bce8-ada563b1d918}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62fb08ff-5697-42e8-bef7-6f248bfc4619}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -10.6, 3,                           !- X,Y,Z Vertex 1 {m}
  15, -10.6, 0,                           !- X,Y,Z Vertex 2 {m}
  15, -9.4, 0,                            !- X,Y,Z Vertex 3 {m}
  15, -9.4, 3;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c42d6707-5871-4e4b-8ba5-f5e82b8fa7ea}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9098c17-f2a1-4509-bce8-ada563b1d918}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2426a2cf-810f-4301-bf11-dc101e06911a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -20, 3,                             !- X,Y,Z Vertex 1 {m}
  15, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  15, -10.6, 0,                           !- X,Y,Z Vertex 3 {m}
  15, -10.6, 3;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82afe4c1-bedf-4700-951f-d063f8d8ad5f}, !- Handle
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9098c17-f2a1-4509-bce8-ada563b1d918}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20, 3,                              !- X,Y,Z Vertex 1 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 2 {m}
  15, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -20, 3;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12f241ee-61af-4662-a58a-e62424f22908}, !- Handle
  Surface 7,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9098c17-f2a1-4509-bce8-ada563b1d918}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a87abf34-f81e-43ac-b2bb-78a58f72871c}, !- Handle
  Surface 8,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e9098c17-f2a1-4509-bce8-ada563b1d918}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9663842b-2b3a-41c0-95d6-165d912ac395}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -20, 3,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 3 {m}
  0, -20, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b02f07bb-aa6b-475e-983e-d1cd1546ca6e}, !- Handle
  Space 102,                              !- Name
  {e0526529-4fdb-4700-9395-efccd411628b}, !- Space Type Name
  {27470cb4-b423-4cb9-aca2-f94779fff746}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  15.9435906588494,                       !- X Origin {m}
  1.27691165633092,                       !- Y Origin {m}
  3.60955709766131e-016,                  !- Z Origin {m}
  {a54918bd-c191-4cbb-8a64-672ffc9ecd25}, !- Building Story Name
  {b715f475-efae-4fd4-8833-1e0ccedac4d5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {b9506da6-8ed4-4911-b4fe-e1526e88bd02}, !- Handle
  Surface 9,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b02f07bb-aa6b-475e-983e-d1cd1546ca6e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 9.4, 0,                              !- X,Y,Z Vertex 1 {m}
  5, 3.60955709766131e-016, 0,            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9.4, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2426a2cf-810f-4301-bf11-dc101e06911a}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b02f07bb-aa6b-475e-983e-d1cd1546ca6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c42d6707-5871-4e4b-8ba5-f5e82b8fa7ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.4, 3,                              !- X,Y,Z Vertex 1 {m}
  0, 9.4, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa3c7778-edd5-4d35-a7f4-4417b823c912}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b02f07bb-aa6b-475e-983e-d1cd1546ca6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7ce81ad-b99b-4c3e-8bb9-9249b89db19a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 9.4, 3,                              !- X,Y,Z Vertex 1 {m}
  5, 9.4, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 9.4, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 9.4, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ef019ed-7c97-4fc2-9ce6-09dd98dc5653}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b02f07bb-aa6b-475e-983e-d1cd1546ca6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e148a25d-f219-479b-97a1-f1c06a9fb58e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 3.60955709766131e-016, 3,            !- X,Y,Z Vertex 1 {m}
  5, 3.60955709766131e-016, 0,            !- X,Y,Z Vertex 2 {m}
  5, 9.4, 0,                              !- X,Y,Z Vertex 3 {m}
  5, 9.4, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cf61108-2614-4995-8d7f-a98107f11a78}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b02f07bb-aa6b-475e-983e-d1cd1546ca6e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5, 3.60955709766131e-016, 0,            !- X,Y,Z Vertex 3 {m}
  5, 3.60955709766131e-016, 3;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6de4135d-4c9c-4653-880d-023d633d72fa}, !- Handle
  Surface 14,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b02f07bb-aa6b-475e-983e-d1cd1546ca6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2cc1e414-cc42-484f-a73f-fd3434538367}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 3.60955709766131e-016, 3,            !- X,Y,Z Vertex 1 {m}
  5, 9.4, 3,                              !- X,Y,Z Vertex 2 {m}
  0, 9.4, 3,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fb07665c-24c4-4984-b66a-6e21dc31bc5a}, !- Handle
  Space 103,                              !- Name
  {b4b25ccd-2a04-458c-8ed0-b3bbf235bf49}, !- Space Type Name
  {27470cb4-b423-4cb9-aca2-f94779fff746}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  20.9435906588494,                       !- X Origin {m}
  1.27691165633092,                       !- Y Origin {m}
  3.60955709766131e-016,                  !- Z Origin {m}
  {a54918bd-c191-4cbb-8a64-672ffc9ecd25}, !- Building Story Name
  {b34bab2e-5325-47c9-ab31-f60abc278b6c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {3b038081-8b53-4ce4-abc1-73cf3bdbc538}, !- Handle
  Surface 15,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb07665c-24c4-4984-b66a-6e21dc31bc5a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 9.4, 0,                              !- X,Y,Z Vertex 1 {m}
  5, -1.80477854883065e-016, 0,           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9.4, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e148a25d-f219-479b-97a1-f1c06a9fb58e}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb07665c-24c4-4984-b66a-6e21dc31bc5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ef019ed-7c97-4fc2-9ce6-09dd98dc5653}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.4, 3,                              !- X,Y,Z Vertex 1 {m}
  0, 9.4, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bdf51f0-c6b5-4918-92f0-23ba4fd0e1bf}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb07665c-24c4-4984-b66a-6e21dc31bc5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e43cc14-3705-49af-a32c-49351365a6d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 9.4, 3,                              !- X,Y,Z Vertex 1 {m}
  5, 9.4, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 9.4, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 9.4, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b9b6448-217c-4396-bbb2-c343133cd604}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb07665c-24c4-4984-b66a-6e21dc31bc5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e569b01-471d-4625-b91b-26ab923caa4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -1.80477854883065e-016, 3,           !- X,Y,Z Vertex 1 {m}
  5, -1.80477854883065e-016, 0,           !- X,Y,Z Vertex 2 {m}
  5, 9.4, 0,                              !- X,Y,Z Vertex 3 {m}
  5, 9.4, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a65190d8-c5ad-4667-87dc-946c130d31f0}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb07665c-24c4-4984-b66a-6e21dc31bc5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5, -1.80477854883065e-016, 0,           !- X,Y,Z Vertex 3 {m}
  5, -1.80477854883065e-016, 3;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1444e8f-cfb9-4083-9ca5-18988ba141c9}, !- Handle
  Surface 20,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb07665c-24c4-4984-b66a-6e21dc31bc5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1cb1c7b1-6fbf-4412-98ad-8c03d160f010}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -1.80477854883065e-016, 3,           !- X,Y,Z Vertex 1 {m}
  5, 9.4, 3,                              !- X,Y,Z Vertex 2 {m}
  0, 9.4, 3,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ff865578-8b68-48a3-a2c1-a3c7325a22ab}, !- Handle
  Space 104,                              !- Name
  {b4b25ccd-2a04-458c-8ed0-b3bbf235bf49}, !- Space Type Name
  {27470cb4-b423-4cb9-aca2-f94779fff746}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  25.9435906588494,                       !- X Origin {m}
  1.27691165633092,                       !- Y Origin {m}
  3.60955709766131e-016,                  !- Z Origin {m}
  {a54918bd-c191-4cbb-8a64-672ffc9ecd25}, !- Building Story Name
  {b34bab2e-5325-47c9-ab31-f60abc278b6c}; !- Thermal Zone Name

OS:Surface,
  {32711d6b-5499-4217-bc7b-f939b32cbba6}, !- Handle
  Surface 21,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ff865578-8b68-48a3-a2c1-a3c7325a22ab}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 9.4, 0,                              !- X,Y,Z Vertex 1 {m}
  5, -1.80477854883065e-016, 0,           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9.4, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e569b01-471d-4625-b91b-26ab923caa4c}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff865578-8b68-48a3-a2c1-a3c7325a22ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b9b6448-217c-4396-bbb2-c343133cd604}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.4, 3,                              !- X,Y,Z Vertex 1 {m}
  0, 9.4, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c5f4b99-efab-42c3-94ec-fdf5b068ca31}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff865578-8b68-48a3-a2c1-a3c7325a22ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b0abe20-6295-4d6f-91da-3bdd05b0bcf8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 9.4, 3,                              !- X,Y,Z Vertex 1 {m}
  5, 9.4, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 9.4, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 9.4, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {151c01da-be58-4bf8-af75-fc14cc57a002}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff865578-8b68-48a3-a2c1-a3c7325a22ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {222abc14-2c05-4749-8599-2b7eae611866}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -1.80477854883065e-016, 3,           !- X,Y,Z Vertex 1 {m}
  5, -1.80477854883065e-016, 0,           !- X,Y,Z Vertex 2 {m}
  5, 9.4, 0,                              !- X,Y,Z Vertex 3 {m}
  5, 9.4, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff667dee-10ad-4c4d-8a9c-98c6af1d5671}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff865578-8b68-48a3-a2c1-a3c7325a22ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5, -1.80477854883065e-016, 0,           !- X,Y,Z Vertex 3 {m}
  5, -1.80477854883065e-016, 3;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68634440-edea-4b92-a744-b2692cfc26e3}, !- Handle
  Surface 26,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ff865578-8b68-48a3-a2c1-a3c7325a22ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16171c25-a653-4746-969c-1773785bb68b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -1.80477854883065e-016, 3,           !- X,Y,Z Vertex 1 {m}
  5, 9.4, 3,                              !- X,Y,Z Vertex 2 {m}
  0, 9.4, 3,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d4118b7d-f7a3-4cfe-baba-07b16e485ba2}, !- Handle
  Space 105,                              !- Name
  {b4b25ccd-2a04-458c-8ed0-b3bbf235bf49}, !- Space Type Name
  {27470cb4-b423-4cb9-aca2-f94779fff746}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  30.9435906588494,                       !- X Origin {m}
  1.27691165633092,                       !- Y Origin {m}
  3.60955709766131e-016,                  !- Z Origin {m}
  {a54918bd-c191-4cbb-8a64-672ffc9ecd25}, !- Building Story Name
  {b34bab2e-5325-47c9-ab31-f60abc278b6c}; !- Thermal Zone Name

OS:Surface,
  {82a46fa3-70d8-455e-aabc-e95933419063}, !- Handle
  Surface 27,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d4118b7d-f7a3-4cfe-baba-07b16e485ba2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.00000000000001, 9.4, 0,               !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9.4, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {222abc14-2c05-4749-8599-2b7eae611866}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4118b7d-f7a3-4cfe-baba-07b16e485ba2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {151c01da-be58-4bf8-af75-fc14cc57a002}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.4, 3,                              !- X,Y,Z Vertex 1 {m}
  0, 9.4, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30b95010-644c-4140-8b34-eaee7f4072fe}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4118b7d-f7a3-4cfe-baba-07b16e485ba2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fdc4241e-2b8c-4e91-bbf4-24b284a271cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.00000000000001, 9.4, 3,               !- X,Y,Z Vertex 1 {m}
  5.00000000000001, 9.4, 0,               !- X,Y,Z Vertex 2 {m}
  0, 9.4, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 9.4, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b868bbd2-9f4c-4ac0-b743-0c27df378ae7}, !- Handle
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4118b7d-f7a3-4cfe-baba-07b16e485ba2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df4896eb-c461-4adc-bc38-eca5788a797b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.00000000000001, 9.4, 0,               !- X,Y,Z Vertex 3 {m}
  5.00000000000001, 9.4, 3;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fd5e510-745b-4bd0-b667-ab659d0629d7}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4118b7d-f7a3-4cfe-baba-07b16e485ba2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7a7af56-b66b-4592-a6d5-d6d91906a72b}, !- Handle
  Surface 32,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d4118b7d-f7a3-4cfe-baba-07b16e485ba2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93f3060f-32f8-4573-94da-39974cbdb908}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  5.00000000000001, 9.4, 3,               !- X,Y,Z Vertex 2 {m}
  0, 9.4, 3,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {af8ff5db-32c6-472b-8246-69243c969ab3}, !- Handle
  Space 106,                              !- Name
  {ba63052b-b94e-4673-8d48-88146f7e4f5c}, !- Space Type Name
  {27470cb4-b423-4cb9-aca2-f94779fff746}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  35.9435906588494,                       !- X Origin {m}
  1.27691165633092,                       !- Y Origin {m}
  3.60955709766131e-016,                  !- Z Origin {m}
  {a54918bd-c191-4cbb-8a64-672ffc9ecd25}, !- Building Story Name
  {c91d0c26-64ad-4a56-b152-83569f8aa50e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {73675fd3-87c5-4604-9c78-982d1e4ea904}, !- Handle
  Surface 33,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {af8ff5db-32c6-472b-8246-69243c969ab3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.00000000000001, 9.4, 0,               !- X,Y,Z Vertex 1 {m}
  5.00000000000001, 7.21911419532262e-016, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-015, 9.4, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df4896eb-c461-4adc-bc38-eca5788a797b}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af8ff5db-32c6-472b-8246-69243c969ab3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b868bbd2-9f4c-4ac0-b743-0c27df378ae7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77529135625809e-015, 9.4, 3,          !- X,Y,Z Vertex 1 {m}
  5.77529135625809e-015, 9.4, 0,          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f1b44ee-1c89-4790-b4c5-3e36b4a51e76}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af8ff5db-32c6-472b-8246-69243c969ab3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {727843e1-6817-4e28-9398-8316fa014e09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.00000000000001, 9.4, 3,               !- X,Y,Z Vertex 1 {m}
  5.00000000000001, 9.4, 0,               !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-015, 9.4, 0,          !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-015, 9.4, 3;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6227f363-142b-494a-ad77-7724eb2d3758}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af8ff5db-32c6-472b-8246-69243c969ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.00000000000001, 7.21911419532262e-016, 3, !- X,Y,Z Vertex 1 {m}
  5.00000000000001, 7.21911419532262e-016, 0, !- X,Y,Z Vertex 2 {m}
  5.00000000000001, 9.4, 0,               !- X,Y,Z Vertex 3 {m}
  5.00000000000001, 9.4, 3;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcbc4116-441f-4dc0-b758-f4d70a29f7b8}, !- Handle
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af8ff5db-32c6-472b-8246-69243c969ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.00000000000001, 7.21911419532262e-016, 0, !- X,Y,Z Vertex 3 {m}
  5.00000000000001, 7.21911419532262e-016, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03610388-8085-4bcb-ac47-5eb51ad39d2d}, !- Handle
  Surface 38,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {af8ff5db-32c6-472b-8246-69243c969ab3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eae5cae9-68fe-4e7a-972a-57da89a2c163}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.00000000000001, 7.21911419532262e-016, 3, !- X,Y,Z Vertex 1 {m}
  5.00000000000001, 9.4, 3,               !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-015, 9.4, 3,          !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {85c30082-f518-4471-854e-404fd8ef7be4}, !- Handle
  Space 107,                              !- Name
  {12049efa-cc70-40f8-8703-4c72ce64f3bb}, !- Space Type Name
  {27470cb4-b423-4cb9-aca2-f94779fff746}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  30.9435906588494,                       !- X Origin {m}
  11.8769116563309,                       !- Y Origin {m}
  3.60955709766131e-016,                  !- Z Origin {m}
  {a54918bd-c191-4cbb-8a64-672ffc9ecd25}, !- Building Story Name
  {d17dd561-f401-4995-b201-9929521cf271}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {07f1b15b-c5e7-4ab0-8aa3-40383deb67e6}, !- Handle
  Surface 39,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {85c30082-f518-4471-854e-404fd8ef7be4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  10, -1.2, 0,                            !- X,Y,Z Vertex 2 {m}
  -15, -1.2, 0,                           !- X,Y,Z Vertex 3 {m}
  -15, 0, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96d20b34-5daa-453d-8b73-6d642ddd749d}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85c30082-f518-4471-854e-404fd8ef7be4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {abdbac37-8dff-4264-823c-9a4131f16476}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.00000000000001, 0, 3,                 !- X,Y,Z Vertex 1 {m}
  5.00000000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a99c967b-94d6-48e1-b95e-37d21c750428}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85c30082-f518-4471-854e-404fd8ef7be4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f99e4a5-b8cf-412e-b096-a142993af57f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  5.00000000000001, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  5.00000000000001, 0, 3;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c91b656e-bf8f-44b6-92e0-7c1004ce4fbe}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85c30082-f518-4471-854e-404fd8ef7be4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, -1.2, 3,                            !- X,Y,Z Vertex 1 {m}
  10, -1.2, 0,                            !- X,Y,Z Vertex 2 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {727843e1-6817-4e28-9398-8316fa014e09}, !- Handle
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85c30082-f518-4471-854e-404fd8ef7be4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f1b44ee-1c89-4790-b4c5-3e36b4a51e76}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.00000000000001, -1.2, 3,              !- X,Y,Z Vertex 1 {m}
  5.00000000000001, -1.2, 0,              !- X,Y,Z Vertex 2 {m}
  10, -1.2, 0,                            !- X,Y,Z Vertex 3 {m}
  10, -1.2, 3;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdc4241e-2b8c-4e91-bbf4-24b284a271cb}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85c30082-f518-4471-854e-404fd8ef7be4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30b95010-644c-4140-8b34-eaee7f4072fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.2, 3,                             !- X,Y,Z Vertex 1 {m}
  0, -1.2, 0,                             !- X,Y,Z Vertex 2 {m}
  5.00000000000001, -1.2, 0,              !- X,Y,Z Vertex 3 {m}
  5.00000000000001, -1.2, 3;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b0abe20-6295-4d6f-91da-3bdd05b0bcf8}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85c30082-f518-4471-854e-404fd8ef7be4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c5f4b99-efab-42c3-94ec-fdf5b068ca31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, -1.2, 3,                            !- X,Y,Z Vertex 1 {m}
  -5, -1.2, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -1.2, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -1.2, 3;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e43cc14-3705-49af-a32c-49351365a6d7}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85c30082-f518-4471-854e-404fd8ef7be4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2bdf51f0-c6b5-4918-92f0-23ba4fd0e1bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -1.2, 3,                           !- X,Y,Z Vertex 1 {m}
  -10, -1.2, 0,                           !- X,Y,Z Vertex 2 {m}
  -5, -1.2, 0,                            !- X,Y,Z Vertex 3 {m}
  -5, -1.2, 3;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7ce81ad-b99b-4c3e-8bb9-9249b89db19a}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85c30082-f518-4471-854e-404fd8ef7be4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa3c7778-edd5-4d35-a7f4-4417b823c912}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, -1.2, 3,                           !- X,Y,Z Vertex 1 {m}
  -15, -1.2, 0,                           !- X,Y,Z Vertex 2 {m}
  -10, -1.2, 0,                           !- X,Y,Z Vertex 3 {m}
  -10, -1.2, 3;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62fb08ff-5697-42e8-bef7-6f248bfc4619}, !- Handle
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85c30082-f518-4471-854e-404fd8ef7be4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77e8a099-6019-469c-a0d2-c06f61234510}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 0, 3,                              !- X,Y,Z Vertex 1 {m}
  -15, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -15, -1.2, 0,                           !- X,Y,Z Vertex 3 {m}
  -15, -1.2, 3;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {659cc935-b570-4b42-966c-db5cb54903f3}, !- Handle
  Surface 49,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85c30082-f518-4471-854e-404fd8ef7be4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e54200cb-4eee-4def-8345-15fc59180e96}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 0, 3,                              !- X,Y,Z Vertex 1 {m}
  -10, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -15, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -15, 0, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {033375e6-ca7b-47ff-98eb-c18215da9103}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85c30082-f518-4471-854e-404fd8ef7be4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6045455a-643c-4cb0-9365-6dceb99dd88f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -10, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -10, 0, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd51dd62-f03f-48b8-9783-748a1087a018}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85c30082-f518-4471-854e-404fd8ef7be4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ddcf2392-26fc-4f04-a25f-2344f484916e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40c0a109-dff3-41d7-8509-53e934267516}, !- Handle
  Surface 52,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {85c30082-f518-4471-854e-404fd8ef7be4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfea0976-6c5b-4617-8714-65e510237ede}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, -1.2, 3,                            !- X,Y,Z Vertex 1 {m}
  10, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  -15, 0, 3,                              !- X,Y,Z Vertex 3 {m}
  -15, -1.2, 3;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a833f882-7070-4ef9-aebb-e341952e9007}, !- Handle
  Space 108,                              !- Name
  {b4b25ccd-2a04-458c-8ed0-b3bbf235bf49}, !- Space Type Name
  {27470cb4-b423-4cb9-aca2-f94779fff746}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  20.9435906588494,                       !- X Origin {m}
  21.2769116563309,                       !- Y Origin {m}
  3.60955709766131e-016,                  !- Z Origin {m}
  {a54918bd-c191-4cbb-8a64-672ffc9ecd25}, !- Building Story Name
  {b34bab2e-5325-47c9-ab31-f60abc278b6c}; !- Thermal Zone Name

OS:Surface,
  {30c24abb-41a5-4339-878a-b32a5b2308e9}, !- Handle
  Surface 53,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a833f882-7070-4ef9-aebb-e341952e9007}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -9.4, 0,                             !- X,Y,Z Vertex 2 {m}
  -5, -9.4, 0,                            !- X,Y,Z Vertex 3 {m}
  -5, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3952f433-690f-463e-90ef-7a8ceeea3608}, !- Handle
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a833f882-7070-4ef9-aebb-e341952e9007}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d946d181-16e6-4534-8402-0b3ea39047f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.4, 3,                             !- X,Y,Z Vertex 1 {m}
  0, -9.4, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e54200cb-4eee-4def-8345-15fc59180e96}, !- Handle
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a833f882-7070-4ef9-aebb-e341952e9007}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {659cc935-b570-4b42-966c-db5cb54903f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, -9.4, 3,                            !- X,Y,Z Vertex 1 {m}
  -5, -9.4, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -9.4, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -9.4, 3;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {124ee0c0-1fa1-4a89-8589-9cf1b848e749}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a833f882-7070-4ef9-aebb-e341952e9007}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b621ea59-a158-4cbf-a563-9a54ec0a2835}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -5, -9.4, 0,                            !- X,Y,Z Vertex 3 {m}
  -5, -9.4, 3;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abbac2e3-96b8-45e0-9358-4128b3c61e34}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a833f882-7070-4ef9-aebb-e341952e9007}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {930798ab-2783-46cd-9991-884b087c2fd7}, !- Handle
  Surface 58,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a833f882-7070-4ef9-aebb-e341952e9007}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e48de9c-5f86-46d1-93bf-13d6945d6c42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.4, 3,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 2 {m}
  -5, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  -5, -9.4, 3;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bcc487be-8231-469d-bba7-69bd555f20b0}, !- Handle
  Space 109,                              !- Name
  {b4b25ccd-2a04-458c-8ed0-b3bbf235bf49}, !- Space Type Name
  {27470cb4-b423-4cb9-aca2-f94779fff746}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  25.9435906588494,                       !- X Origin {m}
  21.2769116563309,                       !- Y Origin {m}
  3.60955709766131e-016,                  !- Z Origin {m}
  {a54918bd-c191-4cbb-8a64-672ffc9ecd25}, !- Building Story Name
  {b34bab2e-5325-47c9-ab31-f60abc278b6c}; !- Thermal Zone Name

OS:Surface,
  {8dda0e48-075f-441a-9c66-bbde3fc1a7e9}, !- Handle
  Surface 59,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bcc487be-8231-469d-bba7-69bd555f20b0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -9.4, 0,                             !- X,Y,Z Vertex 2 {m}
  -5, -9.4, 0,                            !- X,Y,Z Vertex 3 {m}
  -5, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50787cc0-40a0-4378-b381-48d93bf76691}, !- Handle
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bcc487be-8231-469d-bba7-69bd555f20b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f873b15-e0ac-4f6e-abbd-0d901660f644}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.4, 3,                             !- X,Y,Z Vertex 1 {m}
  0, -9.4, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6045455a-643c-4cb0-9365-6dceb99dd88f}, !- Handle
  Surface 61,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bcc487be-8231-469d-bba7-69bd555f20b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {033375e6-ca7b-47ff-98eb-c18215da9103}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, -9.4, 3,                            !- X,Y,Z Vertex 1 {m}
  -5, -9.4, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -9.4, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -9.4, 3;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d946d181-16e6-4534-8402-0b3ea39047f6}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bcc487be-8231-469d-bba7-69bd555f20b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3952f433-690f-463e-90ef-7a8ceeea3608}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -5, -9.4, 0,                            !- X,Y,Z Vertex 3 {m}
  -5, -9.4, 3;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53fe73d4-ddff-4f39-92b1-f87eabdfc811}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bcc487be-8231-469d-bba7-69bd555f20b0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed0a0064-b2cb-4be4-b8b2-4f09cc0a41e3}, !- Handle
  Surface 64,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bcc487be-8231-469d-bba7-69bd555f20b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47b8b878-87a9-481f-baa6-7b85fc430ab0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.4, 3,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 2 {m}
  -5, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  -5, -9.4, 3;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {874d253c-87b1-4656-bf6f-83f0639a4be8}, !- Handle
  Space 110,                              !- Name
  {9e0fb757-d3c2-48e9-85f0-13f343d05bcc}, !- Space Type Name
  {27470cb4-b423-4cb9-aca2-f94779fff746}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  30.9435906588494,                       !- X Origin {m}
  21.2769116563309,                       !- Y Origin {m}
  3.60955709766131e-016,                  !- Z Origin {m}
  {a54918bd-c191-4cbb-8a64-672ffc9ecd25}, !- Building Story Name
  {1b1f5b76-1aa3-4864-939c-3180da930e29}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {745e7e75-a526-4a07-a8d7-68143ca7c893}, !- Handle
  Surface 65,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {874d253c-87b1-4656-bf6f-83f0639a4be8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -9.4, 0,                             !- X,Y,Z Vertex 2 {m}
  -5, -9.4, 0,                            !- X,Y,Z Vertex 3 {m}
  -5, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25578c85-8b83-4bd5-a4f3-71c7e0593ac4}, !- Handle
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {874d253c-87b1-4656-bf6f-83f0639a4be8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe71da73-4cc2-4403-b274-8e39bd2b3f96}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.4, 3,                             !- X,Y,Z Vertex 1 {m}
  0, -9.4, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddcf2392-26fc-4f04-a25f-2344f484916e}, !- Handle
  Surface 67,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {874d253c-87b1-4656-bf6f-83f0639a4be8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd51dd62-f03f-48b8-9783-748a1087a018}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, -9.4, 3,                            !- X,Y,Z Vertex 1 {m}
  -5, -9.4, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -9.4, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -9.4, 3;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f873b15-e0ac-4f6e-abbd-0d901660f644}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {874d253c-87b1-4656-bf6f-83f0639a4be8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50787cc0-40a0-4378-b381-48d93bf76691}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -5, -9.4, 0,                            !- X,Y,Z Vertex 3 {m}
  -5, -9.4, 3;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60ce13b8-a727-4eba-baf4-81dd38279e2e}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {874d253c-87b1-4656-bf6f-83f0639a4be8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddd15558-39ed-4972-82d3-6b92197a9e37}, !- Handle
  Surface 70,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {874d253c-87b1-4656-bf6f-83f0639a4be8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05b6f4d8-0449-4d45-8bb4-b155b8b1bdfe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.4, 3,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 2 {m}
  -5, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  -5, -9.4, 3;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0724f5cb-24b3-416d-9f3f-ae147cec54d1}, !- Handle
  Space 111,                              !- Name
  {04f2322f-db88-4f90-b85a-ffd19b6bc305}, !- Space Type Name
  {27470cb4-b423-4cb9-aca2-f94779fff746}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  35.9435906588494,                       !- X Origin {m}
  21.2769116563309,                       !- Y Origin {m}
  3.60955709766131e-016,                  !- Z Origin {m}
  {a54918bd-c191-4cbb-8a64-672ffc9ecd25}, !- Building Story Name
  {161b1345-c2ad-4cc8-8956-48767ffe781d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {c68957e7-90d8-4e5a-82c3-aee94e32dd3b}, !- Handle
  Surface 71,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0724f5cb-24b3-416d-9f3f-ae147cec54d1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -9.4, 0,                             !- X,Y,Z Vertex 2 {m}
  -5.00000000000001, -9.4, 0,             !- X,Y,Z Vertex 3 {m}
  -5.00000000000001, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28784ec8-ba09-47fd-8fc8-a0595aaaa45d}, !- Handle
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0724f5cb-24b3-416d-9f3f-ae147cec54d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88af2a68-f216-4039-b84c-b46a7870b304}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.4, 3,                             !- X,Y,Z Vertex 1 {m}
  0, -9.4, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abdbac37-8dff-4264-823c-9a4131f16476}, !- Handle
  Surface 73,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0724f5cb-24b3-416d-9f3f-ae147cec54d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96d20b34-5daa-453d-8b73-6d642ddd749d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.00000000000001, -9.4, 3,             !- X,Y,Z Vertex 1 {m}
  -5.00000000000001, -9.4, 0,             !- X,Y,Z Vertex 2 {m}
  0, -9.4, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -9.4, 3;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe71da73-4cc2-4403-b274-8e39bd2b3f96}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0724f5cb-24b3-416d-9f3f-ae147cec54d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25578c85-8b83-4bd5-a4f3-71c7e0593ac4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.00000000000001, 0, 3,                !- X,Y,Z Vertex 1 {m}
  -5.00000000000001, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -5.00000000000001, -9.4, 0,             !- X,Y,Z Vertex 3 {m}
  -5.00000000000001, -9.4, 3;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49934729-2dbf-4044-a7ab-7d450a12747c}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0724f5cb-24b3-416d-9f3f-ae147cec54d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.00000000000001, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -5.00000000000001, 0, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa0ef69c-837a-42a6-86cd-fbe292fc3c7a}, !- Handle
  Surface 76,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0724f5cb-24b3-416d-9f3f-ae147cec54d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77516edc-1ae4-4d1e-a2e0-e4f2bbb8b19e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.4, 3,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 2 {m}
  -5.00000000000001, 0, 3,                !- X,Y,Z Vertex 3 {m}
  -5.00000000000001, -9.4, 3;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9670cf06-81d8-4807-a56c-224e831ea892}, !- Handle
  Space 112,                              !- Name
  {8cfdbd32-ecba-4d34-9fc0-4e2d571b087e}, !- Space Type Name
  {27470cb4-b423-4cb9-aca2-f94779fff746}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  40.9435906588494,                       !- X Origin {m}
  21.2769116563309,                       !- Y Origin {m}
  3.60955709766131e-016,                  !- Z Origin {m}
  {a54918bd-c191-4cbb-8a64-672ffc9ecd25}, !- Building Story Name
  {a9875dcb-f058-465f-aba8-7d6af7b1f7fe}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {e30986e9-48d4-430c-bcdb-24591ce92448}, !- Handle
  Surface 77,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9670cf06-81d8-4807-a56c-224e831ea892}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -9.4, 0,                             !- X,Y,Z Vertex 2 {m}
  -5, -9.4, 0,                            !- X,Y,Z Vertex 3 {m}
  -5, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d849d5e7-8756-422d-9a6c-3080e13b0ed8}, !- Handle
  Surface 78,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9670cf06-81d8-4807-a56c-224e831ea892}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.4, 3,                             !- X,Y,Z Vertex 1 {m}
  0, -9.4, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f99e4a5-b8cf-412e-b096-a142993af57f}, !- Handle
  Surface 79,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9670cf06-81d8-4807-a56c-224e831ea892}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a99c967b-94d6-48e1-b95e-37d21c750428}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, -9.4, 3,                            !- X,Y,Z Vertex 1 {m}
  -5, -9.4, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -9.4, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -9.4, 3;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88af2a68-f216-4039-b84c-b46a7870b304}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9670cf06-81d8-4807-a56c-224e831ea892}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28784ec8-ba09-47fd-8fc8-a0595aaaa45d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -5, -9.4, 0,                            !- X,Y,Z Vertex 3 {m}
  -5, -9.4, 3;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {352e2627-8f7a-4e42-aa92-6e4acface3ec}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9670cf06-81d8-4807-a56c-224e831ea892}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2bc2078-bf3e-476f-9486-2765ed40d32b}, !- Handle
  Surface 82,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9670cf06-81d8-4807-a56c-224e831ea892}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8d11ac1-a638-4548-8d1e-992233934f9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.4, 3,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 2 {m}
  -5, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  -5, -9.4, 3;                            !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {ac2d5d2e-66f7-4f7a-b143-d33f5f615e8d}, !- Handle
  Building Story 2,                       !- Name
  3,                                      !- Nominal Z Coordinate {m}
  3,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {e70a3273-3db9-4f0f-acc6-f97e6750897e}; !- Group Rendering Name

OS:Space,
  {3cec5446-bc2e-4dcd-bb96-6bb1b6599cf5}, !- Handle
  Space 201,                              !- Name
  {e81cd197-1560-4172-8f9d-f82bebf7b555}, !- Space Type Name
  {27470cb4-b423-4cb9-aca2-f94779fff746}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  0.943590658849368,                      !- X Origin {m}
  21.2769116563309,                       !- Y Origin {m}
  3,                                      !- Z Origin {m}
  {ac2d5d2e-66f7-4f7a-b143-d33f5f615e8d}, !- Building Story Name
  {2d9a5773-73b7-47e8-a256-fe928c633c2c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {9663842b-2b3a-41c0-95d6-165d912ac395}, !- Handle
  Surface 83,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3cec5446-bc2e-4dcd-bb96-6bb1b6599cf5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a87abf34-f81e-43ac-b2bb-78a58f72871c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  15, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {211a2505-9a0f-4467-b237-9c3607d988d3}, !- Handle
  Surface 84,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3cec5446-bc2e-4dcd-bb96-6bb1b6599cf5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16f267b1-b9ea-4051-a9c6-50c2841cd217}, !- Handle
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3cec5446-bc2e-4dcd-bb96-6bb1b6599cf5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb472c66-345c-4f29-87b6-c90840676743}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -9.4, 3,                            !- X,Y,Z Vertex 1 {m}
  15, -9.4, 0,                            !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0c67108-32d1-445b-b703-31ae63a2fe19}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3cec5446-bc2e-4dcd-bb96-6bb1b6599cf5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12f609ad-c7a6-43be-a7bc-c4c8538041b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -10.6, 3,                           !- X,Y,Z Vertex 1 {m}
  15, -10.6, 0,                           !- X,Y,Z Vertex 2 {m}
  15, -9.4, 0,                            !- X,Y,Z Vertex 3 {m}
  15, -9.4, 3;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17a9249d-550b-4f0c-b056-5370da030769}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3cec5446-bc2e-4dcd-bb96-6bb1b6599cf5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59a44b22-ad8e-4ca7-9c70-af81938ba333}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -20, 3,                             !- X,Y,Z Vertex 1 {m}
  15, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  15, -10.6, 0,                           !- X,Y,Z Vertex 3 {m}
  15, -10.6, 3;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36fa4bf7-297f-4d4c-87f1-7c6bedda1380}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3cec5446-bc2e-4dcd-bb96-6bb1b6599cf5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20, 3,                              !- X,Y,Z Vertex 1 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 2 {m}
  15, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -20, 3;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67c282dc-daa8-4e2e-b508-433a8837f060}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3cec5446-bc2e-4dcd-bb96-6bb1b6599cf5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa6d334a-e4c8-456a-8d4e-819d3fa8ba60}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3cec5446-bc2e-4dcd-bb96-6bb1b6599cf5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -20, 3,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 3 {m}
  0, -20, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {18edfec6-e256-438c-8480-89af03adcd32}, !- Handle
  Space 202,                              !- Name
  {e0526529-4fdb-4700-9395-efccd411628b}, !- Space Type Name
  {27470cb4-b423-4cb9-aca2-f94779fff746}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  15.9435906588494,                       !- X Origin {m}
  1.27691165633092,                       !- Y Origin {m}
  3,                                      !- Z Origin {m}
  {ac2d5d2e-66f7-4f7a-b143-d33f5f615e8d}, !- Building Story Name
  {207b3935-aaf0-411f-afd9-480005a5a64b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {2cc1e414-cc42-484f-a73f-fd3434538367}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {18edfec6-e256-438c-8480-89af03adcd32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6de4135d-4c9c-4653-880d-023d633d72fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 9.4, 0,                              !- X,Y,Z Vertex 1 {m}
  5, 3.60955709766131e-016, 0,            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9.4, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59a44b22-ad8e-4ca7-9c70-af81938ba333}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18edfec6-e256-438c-8480-89af03adcd32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17a9249d-550b-4f0c-b056-5370da030769}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.4, 3,                              !- X,Y,Z Vertex 1 {m}
  0, 9.4, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07be4816-e1b1-406f-8a40-36382c5afcba}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18edfec6-e256-438c-8480-89af03adcd32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49874ebc-c166-42bb-9fce-31bdcbb4b8e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 9.4, 3,                              !- X,Y,Z Vertex 1 {m}
  5, 9.4, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 9.4, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 9.4, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6f7ef73-b241-45da-b448-d92b96e5d2f6}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18edfec6-e256-438c-8480-89af03adcd32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b1ad498-6247-4d74-a0a0-ca266e39401c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 3.60955709766131e-016, 3,            !- X,Y,Z Vertex 1 {m}
  5, 3.60955709766131e-016, 0,            !- X,Y,Z Vertex 2 {m}
  5, 9.4, 0,                              !- X,Y,Z Vertex 3 {m}
  5, 9.4, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7bc0622-d2f2-491a-84c9-567b119f79dd}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18edfec6-e256-438c-8480-89af03adcd32}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5, 3.60955709766131e-016, 0,            !- X,Y,Z Vertex 3 {m}
  5, 3.60955709766131e-016, 3;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2b09b9d-757e-43f8-919e-9aaf0b044adf}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {18edfec6-e256-438c-8480-89af03adcd32}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 3.60955709766131e-016, 3,            !- X,Y,Z Vertex 1 {m}
  5, 9.4, 3,                              !- X,Y,Z Vertex 2 {m}
  0, 9.4, 3,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {eb5d42f9-f6f7-4438-b9e7-b05312ccc841}, !- Handle
  Space 203,                              !- Name
  {b4b25ccd-2a04-458c-8ed0-b3bbf235bf49}, !- Space Type Name
  {27470cb4-b423-4cb9-aca2-f94779fff746}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  20.9435906588494,                       !- X Origin {m}
  1.27691165633092,                       !- Y Origin {m}
  3,                                      !- Z Origin {m}
  {ac2d5d2e-66f7-4f7a-b143-d33f5f615e8d}, !- Building Story Name
  {6da6e891-f1f6-459e-bb1d-0aa6d0edcf6b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {1cb1c7b1-6fbf-4412-98ad-8c03d160f010}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {eb5d42f9-f6f7-4438-b9e7-b05312ccc841}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1444e8f-cfb9-4083-9ca5-18988ba141c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 9.4, 0,                              !- X,Y,Z Vertex 1 {m}
  5, -1.80477854883065e-016, 0,           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9.4, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b1ad498-6247-4d74-a0a0-ca266e39401c}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb5d42f9-f6f7-4438-b9e7-b05312ccc841}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6f7ef73-b241-45da-b448-d92b96e5d2f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.4, 3,                              !- X,Y,Z Vertex 1 {m}
  0, 9.4, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ff24fd6-7e93-454a-b0a3-e2abe6864010}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb5d42f9-f6f7-4438-b9e7-b05312ccc841}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f25d90f5-3ccf-4a48-b4a5-16ac44d20343}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 9.4, 3,                              !- X,Y,Z Vertex 1 {m}
  5, 9.4, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 9.4, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 9.4, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {285066ce-7861-4bca-bf62-2f9a8ce45250}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb5d42f9-f6f7-4438-b9e7-b05312ccc841}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a57a5ac4-c5ec-4646-8f5c-4d811e834187}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -1.80477854883065e-016, 3,           !- X,Y,Z Vertex 1 {m}
  5, -1.80477854883065e-016, 0,           !- X,Y,Z Vertex 2 {m}
  5, 9.4, 0,                              !- X,Y,Z Vertex 3 {m}
  5, 9.4, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e839429e-0f90-4509-92cb-94ef6521a796}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb5d42f9-f6f7-4438-b9e7-b05312ccc841}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5, -1.80477854883065e-016, 0,           !- X,Y,Z Vertex 3 {m}
  5, -1.80477854883065e-016, 3;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6f3983a-0b2d-47a5-9e3d-9cc80d854875}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eb5d42f9-f6f7-4438-b9e7-b05312ccc841}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -1.80477854883065e-016, 3,           !- X,Y,Z Vertex 1 {m}
  5, 9.4, 3,                              !- X,Y,Z Vertex 2 {m}
  0, 9.4, 3,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4d9bcee6-581a-4ed2-ba93-12238f646bb8}, !- Handle
  Space 204,                              !- Name
  {b4b25ccd-2a04-458c-8ed0-b3bbf235bf49}, !- Space Type Name
  {27470cb4-b423-4cb9-aca2-f94779fff746}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  25.9435906588494,                       !- X Origin {m}
  1.27691165633092,                       !- Y Origin {m}
  3,                                      !- Z Origin {m}
  {ac2d5d2e-66f7-4f7a-b143-d33f5f615e8d}, !- Building Story Name
  {6da6e891-f1f6-459e-bb1d-0aa6d0edcf6b}; !- Thermal Zone Name

OS:Surface,
  {16171c25-a653-4746-969c-1773785bb68b}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4d9bcee6-581a-4ed2-ba93-12238f646bb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68634440-edea-4b92-a744-b2692cfc26e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 9.4, 0,                              !- X,Y,Z Vertex 1 {m}
  5, -1.80477854883065e-016, 0,           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9.4, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a57a5ac4-c5ec-4646-8f5c-4d811e834187}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d9bcee6-581a-4ed2-ba93-12238f646bb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {285066ce-7861-4bca-bf62-2f9a8ce45250}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.4, 3,                              !- X,Y,Z Vertex 1 {m}
  0, 9.4, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60aa0fb8-ffb3-497a-a97e-ca6ebfbbdc00}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d9bcee6-581a-4ed2-ba93-12238f646bb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c382c525-252c-4d37-9f2f-636b4bc31af4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 9.4, 3,                              !- X,Y,Z Vertex 1 {m}
  5, 9.4, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 9.4, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 9.4, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de1ebc97-58e2-4d0c-9e71-54435144bd42}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d9bcee6-581a-4ed2-ba93-12238f646bb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b39ec6dd-887b-4046-a9b5-0b42c2a3d0f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -1.80477854883065e-016, 3,           !- X,Y,Z Vertex 1 {m}
  5, -1.80477854883065e-016, 0,           !- X,Y,Z Vertex 2 {m}
  5, 9.4, 0,                              !- X,Y,Z Vertex 3 {m}
  5, 9.4, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b45e1caa-b42e-4bf3-8984-01d9e315685c}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d9bcee6-581a-4ed2-ba93-12238f646bb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5, -1.80477854883065e-016, 0,           !- X,Y,Z Vertex 3 {m}
  5, -1.80477854883065e-016, 3;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11e6ddf6-2c57-45f7-9867-8c13ea06d9fa}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4d9bcee6-581a-4ed2-ba93-12238f646bb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -1.80477854883065e-016, 3,           !- X,Y,Z Vertex 1 {m}
  5, 9.4, 3,                              !- X,Y,Z Vertex 2 {m}
  0, 9.4, 3,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3197df3b-421a-4628-be55-2664ef97b67c}, !- Handle
  Space 205,                              !- Name
  {b4b25ccd-2a04-458c-8ed0-b3bbf235bf49}, !- Space Type Name
  {27470cb4-b423-4cb9-aca2-f94779fff746}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  30.9435906588494,                       !- X Origin {m}
  1.27691165633092,                       !- Y Origin {m}
  3,                                      !- Z Origin {m}
  {ac2d5d2e-66f7-4f7a-b143-d33f5f615e8d}, !- Building Story Name
  {6da6e891-f1f6-459e-bb1d-0aa6d0edcf6b}; !- Thermal Zone Name

OS:Surface,
  {93f3060f-32f8-4573-94da-39974cbdb908}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3197df3b-421a-4628-be55-2664ef97b67c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7a7af56-b66b-4592-a6d5-d6d91906a72b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.00000000000001, 9.4, 0,               !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9.4, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b39ec6dd-887b-4046-a9b5-0b42c2a3d0f0}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3197df3b-421a-4628-be55-2664ef97b67c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de1ebc97-58e2-4d0c-9e71-54435144bd42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.4, 3,                              !- X,Y,Z Vertex 1 {m}
  0, 9.4, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20e71bfb-1233-4e0e-8fe0-a452cb5f939c}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3197df3b-421a-4628-be55-2664ef97b67c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {453fa229-d00d-4569-b2f3-b08b278c01b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.00000000000001, 9.4, 3,               !- X,Y,Z Vertex 1 {m}
  5.00000000000001, 9.4, 0,               !- X,Y,Z Vertex 2 {m}
  0, 9.4, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 9.4, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f48a9cc-3afd-41ee-9ae9-b9437c6911a2}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3197df3b-421a-4628-be55-2664ef97b67c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1fb344a-0df1-4554-b955-881e68f458c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.00000000000001, 9.4, 0,               !- X,Y,Z Vertex 3 {m}
  5.00000000000001, 9.4, 3;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2bd6990-10e2-4d1a-8fae-b3db605e914e}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3197df3b-421a-4628-be55-2664ef97b67c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e12f9420-a3d8-4278-9628-ff8257554ce0}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3197df3b-421a-4628-be55-2664ef97b67c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  5.00000000000001, 9.4, 3,               !- X,Y,Z Vertex 2 {m}
  0, 9.4, 3,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d5a05b80-430e-405e-b94d-3932889b7a1b}, !- Handle
  Space 206,                              !- Name
  {ba63052b-b94e-4673-8d48-88146f7e4f5c}, !- Space Type Name
  {27470cb4-b423-4cb9-aca2-f94779fff746}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  35.9435906588494,                       !- X Origin {m}
  1.27691165633092,                       !- Y Origin {m}
  3,                                      !- Z Origin {m}
  {ac2d5d2e-66f7-4f7a-b143-d33f5f615e8d}, !- Building Story Name
  {32cf72fb-4317-4e6b-8838-a13454fa9872}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {eae5cae9-68fe-4e7a-972a-57da89a2c163}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d5a05b80-430e-405e-b94d-3932889b7a1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03610388-8085-4bcb-ac47-5eb51ad39d2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.00000000000001, 9.4, 0,               !- X,Y,Z Vertex 1 {m}
  5.00000000000001, 7.21911419532262e-016, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-015, 9.4, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1fb344a-0df1-4554-b955-881e68f458c5}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5a05b80-430e-405e-b94d-3932889b7a1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f48a9cc-3afd-41ee-9ae9-b9437c6911a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77529135625809e-015, 9.4, 3,          !- X,Y,Z Vertex 1 {m}
  5.77529135625809e-015, 9.4, 0,          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84366c68-7535-464f-b787-3b37003ab267}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5a05b80-430e-405e-b94d-3932889b7a1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b5db406-c11e-4123-bb1d-14ab548ee826}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.00000000000001, 9.4, 3,               !- X,Y,Z Vertex 1 {m}
  5.00000000000001, 9.4, 0,               !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-015, 9.4, 0,          !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-015, 9.4, 3;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4972502-352a-4fe4-959a-9200d7229e9a}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5a05b80-430e-405e-b94d-3932889b7a1b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.00000000000001, 7.21911419532262e-016, 3, !- X,Y,Z Vertex 1 {m}
  5.00000000000001, 7.21911419532262e-016, 0, !- X,Y,Z Vertex 2 {m}
  5.00000000000001, 9.4, 0,               !- X,Y,Z Vertex 3 {m}
  5.00000000000001, 9.4, 3;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87cc3182-6e5d-48c2-807c-f9743ef68b8a}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5a05b80-430e-405e-b94d-3932889b7a1b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.00000000000001, 7.21911419532262e-016, 0, !- X,Y,Z Vertex 3 {m}
  5.00000000000001, 7.21911419532262e-016, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3b9a651-ec93-4be7-ad0b-e3868f9be5b0}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d5a05b80-430e-405e-b94d-3932889b7a1b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.00000000000001, 7.21911419532262e-016, 3, !- X,Y,Z Vertex 1 {m}
  5.00000000000001, 9.4, 3,               !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-015, 9.4, 3,          !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fc599855-916e-45d9-9ca4-9f2826e1b9ee}, !- Handle
  Space 207,                              !- Name
  {12049efa-cc70-40f8-8703-4c72ce64f3bb}, !- Space Type Name
  {27470cb4-b423-4cb9-aca2-f94779fff746}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  30.9435906588494,                       !- X Origin {m}
  11.8769116563309,                       !- Y Origin {m}
  3,                                      !- Z Origin {m}
  {ac2d5d2e-66f7-4f7a-b143-d33f5f615e8d}, !- Building Story Name
  {cf0b0b79-687e-4570-bcaa-fc4e250626a9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {bfea0976-6c5b-4617-8714-65e510237ede}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fc599855-916e-45d9-9ca4-9f2826e1b9ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40c0a109-dff3-41d7-8509-53e934267516}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  10, -1.2, 0,                            !- X,Y,Z Vertex 2 {m}
  -15, -1.2, 0,                           !- X,Y,Z Vertex 3 {m}
  -15, 0, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e660fd73-d0a6-4dca-8efe-ae3a4abcc5db}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc599855-916e-45d9-9ca4-9f2826e1b9ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90470338-0723-4696-9fbb-f1730c7b3a19}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.00000000000001, 0, 3,                 !- X,Y,Z Vertex 1 {m}
  5.00000000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d1c14d5-b08e-403b-97fc-ce4cbd0135c8}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc599855-916e-45d9-9ca4-9f2826e1b9ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e8cf9d3-0ad5-4726-9338-f80144c48b7b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  5.00000000000001, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  5.00000000000001, 0, 3;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00f58aaa-6ebb-418a-b34b-89274b1d7e69}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc599855-916e-45d9-9ca4-9f2826e1b9ee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, -1.2, 3,                            !- X,Y,Z Vertex 1 {m}
  10, -1.2, 0,                            !- X,Y,Z Vertex 2 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b5db406-c11e-4123-bb1d-14ab548ee826}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc599855-916e-45d9-9ca4-9f2826e1b9ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84366c68-7535-464f-b787-3b37003ab267}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.00000000000001, -1.2, 3,              !- X,Y,Z Vertex 1 {m}
  5.00000000000001, -1.2, 0,              !- X,Y,Z Vertex 2 {m}
  10, -1.2, 0,                            !- X,Y,Z Vertex 3 {m}
  10, -1.2, 3;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {453fa229-d00d-4569-b2f3-b08b278c01b3}, !- Handle
  Surface 126,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc599855-916e-45d9-9ca4-9f2826e1b9ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20e71bfb-1233-4e0e-8fe0-a452cb5f939c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.2, 3,                             !- X,Y,Z Vertex 1 {m}
  0, -1.2, 0,                             !- X,Y,Z Vertex 2 {m}
  5.00000000000001, -1.2, 0,              !- X,Y,Z Vertex 3 {m}
  5.00000000000001, -1.2, 3;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c382c525-252c-4d37-9f2f-636b4bc31af4}, !- Handle
  Surface 127,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc599855-916e-45d9-9ca4-9f2826e1b9ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60aa0fb8-ffb3-497a-a97e-ca6ebfbbdc00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, -1.2, 3,                            !- X,Y,Z Vertex 1 {m}
  -5, -1.2, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -1.2, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -1.2, 3;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f25d90f5-3ccf-4a48-b4a5-16ac44d20343}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc599855-916e-45d9-9ca4-9f2826e1b9ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ff24fd6-7e93-454a-b0a3-e2abe6864010}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -1.2, 3,                           !- X,Y,Z Vertex 1 {m}
  -10, -1.2, 0,                           !- X,Y,Z Vertex 2 {m}
  -5, -1.2, 0,                            !- X,Y,Z Vertex 3 {m}
  -5, -1.2, 3;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49874ebc-c166-42bb-9fce-31bdcbb4b8e0}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc599855-916e-45d9-9ca4-9f2826e1b9ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07be4816-e1b1-406f-8a40-36382c5afcba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, -1.2, 3,                           !- X,Y,Z Vertex 1 {m}
  -15, -1.2, 0,                           !- X,Y,Z Vertex 2 {m}
  -10, -1.2, 0,                           !- X,Y,Z Vertex 3 {m}
  -10, -1.2, 3;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12f609ad-c7a6-43be-a7bc-c4c8538041b9}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc599855-916e-45d9-9ca4-9f2826e1b9ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0c67108-32d1-445b-b703-31ae63a2fe19}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 0, 3,                              !- X,Y,Z Vertex 1 {m}
  -15, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -15, -1.2, 0,                           !- X,Y,Z Vertex 3 {m}
  -15, -1.2, 3;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88761bf1-e350-4a62-b851-587e0351c46d}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc599855-916e-45d9-9ca4-9f2826e1b9ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68a23f22-5447-4884-984a-51b9a41b4fd9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 0, 3,                              !- X,Y,Z Vertex 1 {m}
  -10, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -15, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -15, 0, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40b5b16b-0364-4825-a2e8-c681e4fc978f}, !- Handle
  Surface 132,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc599855-916e-45d9-9ca4-9f2826e1b9ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d699ddf4-34df-43b4-892b-2b05ee0e6ce0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -10, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -10, 0, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66519512-440d-485f-826d-ec07f5781622}, !- Handle
  Surface 133,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc599855-916e-45d9-9ca4-9f2826e1b9ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c73b03f3-ec35-46b8-8a42-c16cfa4083ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f96b5db-5a98-4bf7-bb42-ccabbb360ea1}, !- Handle
  Surface 134,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fc599855-916e-45d9-9ca4-9f2826e1b9ee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, -1.2, 3,                            !- X,Y,Z Vertex 1 {m}
  10, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  -15, 0, 3,                              !- X,Y,Z Vertex 3 {m}
  -15, -1.2, 3;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ca3df94b-29b3-4061-abc8-6a6252704170}, !- Handle
  Space 208,                              !- Name
  {b4b25ccd-2a04-458c-8ed0-b3bbf235bf49}, !- Space Type Name
  {27470cb4-b423-4cb9-aca2-f94779fff746}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  20.9435906588494,                       !- X Origin {m}
  21.2769116563309,                       !- Y Origin {m}
  3,                                      !- Z Origin {m}
  {ac2d5d2e-66f7-4f7a-b143-d33f5f615e8d}, !- Building Story Name
  {6da6e891-f1f6-459e-bb1d-0aa6d0edcf6b}; !- Thermal Zone Name

OS:Surface,
  {0e48de9c-5f86-46d1-93bf-13d6945d6c42}, !- Handle
  Surface 135,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ca3df94b-29b3-4061-abc8-6a6252704170}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {930798ab-2783-46cd-9991-884b087c2fd7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -9.4, 0,                             !- X,Y,Z Vertex 2 {m}
  -5, -9.4, 0,                            !- X,Y,Z Vertex 3 {m}
  -5, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9734f7d3-25a8-47da-a37b-4c2da8a5ac72}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca3df94b-29b3-4061-abc8-6a6252704170}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af16fc0c-d256-4233-8361-bea3a1169861}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.4, 3,                             !- X,Y,Z Vertex 1 {m}
  0, -9.4, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68a23f22-5447-4884-984a-51b9a41b4fd9}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca3df94b-29b3-4061-abc8-6a6252704170}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88761bf1-e350-4a62-b851-587e0351c46d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, -9.4, 3,                            !- X,Y,Z Vertex 1 {m}
  -5, -9.4, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -9.4, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -9.4, 3;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb472c66-345c-4f29-87b6-c90840676743}, !- Handle
  Surface 138,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca3df94b-29b3-4061-abc8-6a6252704170}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16f267b1-b9ea-4051-a9c6-50c2841cd217}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -5, -9.4, 0,                            !- X,Y,Z Vertex 3 {m}
  -5, -9.4, 3;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1505a42f-b329-4b74-a33a-445cd0e5c8e2}, !- Handle
  Surface 139,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca3df94b-29b3-4061-abc8-6a6252704170}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc5e561f-d6ed-4b66-ad97-80f103618582}, !- Handle
  Surface 140,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ca3df94b-29b3-4061-abc8-6a6252704170}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.4, 3,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 2 {m}
  -5, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  -5, -9.4, 3;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {78ae68d4-ad19-426b-bea8-156567cabb40}, !- Handle
  Space 209,                              !- Name
  {b4b25ccd-2a04-458c-8ed0-b3bbf235bf49}, !- Space Type Name
  {27470cb4-b423-4cb9-aca2-f94779fff746}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  25.9435906588494,                       !- X Origin {m}
  21.2769116563309,                       !- Y Origin {m}
  3,                                      !- Z Origin {m}
  {ac2d5d2e-66f7-4f7a-b143-d33f5f615e8d}, !- Building Story Name
  {6da6e891-f1f6-459e-bb1d-0aa6d0edcf6b}; !- Thermal Zone Name

OS:Surface,
  {47b8b878-87a9-481f-baa6-7b85fc430ab0}, !- Handle
  Surface 141,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {78ae68d4-ad19-426b-bea8-156567cabb40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed0a0064-b2cb-4be4-b8b2-4f09cc0a41e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -9.4, 0,                             !- X,Y,Z Vertex 2 {m}
  -5, -9.4, 0,                            !- X,Y,Z Vertex 3 {m}
  -5, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d97d2539-cfc1-4bbb-91ed-4a38014a8a15}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78ae68d4-ad19-426b-bea8-156567cabb40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c816824-62c3-4dde-aeb7-1ef6e43b1301}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.4, 3,                             !- X,Y,Z Vertex 1 {m}
  0, -9.4, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d699ddf4-34df-43b4-892b-2b05ee0e6ce0}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78ae68d4-ad19-426b-bea8-156567cabb40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40b5b16b-0364-4825-a2e8-c681e4fc978f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, -9.4, 3,                            !- X,Y,Z Vertex 1 {m}
  -5, -9.4, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -9.4, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -9.4, 3;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af16fc0c-d256-4233-8361-bea3a1169861}, !- Handle
  Surface 144,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78ae68d4-ad19-426b-bea8-156567cabb40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9734f7d3-25a8-47da-a37b-4c2da8a5ac72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -5, -9.4, 0,                            !- X,Y,Z Vertex 3 {m}
  -5, -9.4, 3;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ff79139-3a55-4416-80f1-209f7d63393c}, !- Handle
  Surface 145,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78ae68d4-ad19-426b-bea8-156567cabb40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad688533-fce2-4c23-9763-36a47de4c906}, !- Handle
  Surface 146,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {78ae68d4-ad19-426b-bea8-156567cabb40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.4, 3,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 2 {m}
  -5, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  -5, -9.4, 3;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ef181f57-416c-4c88-bcca-39c4469b7b80}, !- Handle
  Space 210,                              !- Name
  {9e0fb757-d3c2-48e9-85f0-13f343d05bcc}, !- Space Type Name
  {27470cb4-b423-4cb9-aca2-f94779fff746}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  30.9435906588494,                       !- X Origin {m}
  21.2769116563309,                       !- Y Origin {m}
  3,                                      !- Z Origin {m}
  {ac2d5d2e-66f7-4f7a-b143-d33f5f615e8d}, !- Building Story Name
  {ae326614-c6bf-4b7b-8856-514168e27d01}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {05b6f4d8-0449-4d45-8bb4-b155b8b1bdfe}, !- Handle
  Surface 147,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ef181f57-416c-4c88-bcca-39c4469b7b80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ddd15558-39ed-4972-82d3-6b92197a9e37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -9.4, 0,                             !- X,Y,Z Vertex 2 {m}
  -5, -9.4, 0,                            !- X,Y,Z Vertex 3 {m}
  -5, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffa57638-7b1e-403a-a99c-abca9de9d763}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef181f57-416c-4c88-bcca-39c4469b7b80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7719a87f-3651-4900-914b-884524c7dfe9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.4, 3,                             !- X,Y,Z Vertex 1 {m}
  0, -9.4, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c73b03f3-ec35-46b8-8a42-c16cfa4083ce}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef181f57-416c-4c88-bcca-39c4469b7b80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66519512-440d-485f-826d-ec07f5781622}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, -9.4, 3,                            !- X,Y,Z Vertex 1 {m}
  -5, -9.4, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -9.4, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -9.4, 3;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c816824-62c3-4dde-aeb7-1ef6e43b1301}, !- Handle
  Surface 150,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef181f57-416c-4c88-bcca-39c4469b7b80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d97d2539-cfc1-4bbb-91ed-4a38014a8a15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -5, -9.4, 0,                            !- X,Y,Z Vertex 3 {m}
  -5, -9.4, 3;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b2f95ee-f829-4d5b-82fc-a6d936c746f1}, !- Handle
  Surface 151,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef181f57-416c-4c88-bcca-39c4469b7b80}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3d2d28b-f5a2-4d3d-a8f5-3b9de0025e0a}, !- Handle
  Surface 152,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ef181f57-416c-4c88-bcca-39c4469b7b80}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.4, 3,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 2 {m}
  -5, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  -5, -9.4, 3;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d12b6610-054d-43bc-bdf1-36c964878c44}, !- Handle
  Space 211,                              !- Name
  {04f2322f-db88-4f90-b85a-ffd19b6bc305}, !- Space Type Name
  {27470cb4-b423-4cb9-aca2-f94779fff746}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  35.9435906588494,                       !- X Origin {m}
  21.2769116563309,                       !- Y Origin {m}
  3,                                      !- Z Origin {m}
  {ac2d5d2e-66f7-4f7a-b143-d33f5f615e8d}, !- Building Story Name
  {e27aa513-66dc-493a-9921-fe8bd0f6a38a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {77516edc-1ae4-4d1e-a2e0-e4f2bbb8b19e}, !- Handle
  Surface 153,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d12b6610-054d-43bc-bdf1-36c964878c44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa0ef69c-837a-42a6-86cd-fbe292fc3c7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -9.4, 0,                             !- X,Y,Z Vertex 2 {m}
  -5.00000000000001, -9.4, 0,             !- X,Y,Z Vertex 3 {m}
  -5.00000000000001, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {170f4e08-17bc-4b2d-ae01-017195642b23}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d12b6610-054d-43bc-bdf1-36c964878c44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96a194ac-776b-4193-b5fb-d243ad86e48e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.4, 3,                             !- X,Y,Z Vertex 1 {m}
  0, -9.4, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90470338-0723-4696-9fbb-f1730c7b3a19}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d12b6610-054d-43bc-bdf1-36c964878c44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e660fd73-d0a6-4dca-8efe-ae3a4abcc5db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.00000000000001, -9.4, 3,             !- X,Y,Z Vertex 1 {m}
  -5.00000000000001, -9.4, 0,             !- X,Y,Z Vertex 2 {m}
  0, -9.4, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -9.4, 3;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7719a87f-3651-4900-914b-884524c7dfe9}, !- Handle
  Surface 156,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d12b6610-054d-43bc-bdf1-36c964878c44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffa57638-7b1e-403a-a99c-abca9de9d763}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.00000000000001, 0, 3,                !- X,Y,Z Vertex 1 {m}
  -5.00000000000001, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -5.00000000000001, -9.4, 0,             !- X,Y,Z Vertex 3 {m}
  -5.00000000000001, -9.4, 3;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {348801a2-7d64-49ad-8149-8e43d3031db0}, !- Handle
  Surface 157,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d12b6610-054d-43bc-bdf1-36c964878c44}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.00000000000001, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -5.00000000000001, 0, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0776d005-5d22-481e-b8a4-0fe4962c0b7b}, !- Handle
  Surface 158,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d12b6610-054d-43bc-bdf1-36c964878c44}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.4, 3,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 2 {m}
  -5.00000000000001, 0, 3,                !- X,Y,Z Vertex 3 {m}
  -5.00000000000001, -9.4, 3;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {96cb4b9d-d730-4484-8a2b-5fc6d96c4a91}, !- Handle
  Space 212,                              !- Name
  {8cfdbd32-ecba-4d34-9fc0-4e2d571b087e}, !- Space Type Name
  {27470cb4-b423-4cb9-aca2-f94779fff746}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  40.9435906588494,                       !- X Origin {m}
  21.2769116563309,                       !- Y Origin {m}
  3,                                      !- Z Origin {m}
  {ac2d5d2e-66f7-4f7a-b143-d33f5f615e8d}, !- Building Story Name
  {426e5f27-3313-4e43-b7e1-81e9486b57aa}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {a8d11ac1-a638-4548-8d1e-992233934f9a}, !- Handle
  Surface 159,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {96cb4b9d-d730-4484-8a2b-5fc6d96c4a91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2bc2078-bf3e-476f-9486-2765ed40d32b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -9.4, 0,                             !- X,Y,Z Vertex 2 {m}
  -5, -9.4, 0,                            !- X,Y,Z Vertex 3 {m}
  -5, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3aa6ccf3-b8f9-47c1-8e13-9f363913a6ea}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96cb4b9d-d730-4484-8a2b-5fc6d96c4a91}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.4, 3,                             !- X,Y,Z Vertex 1 {m}
  0, -9.4, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e8cf9d3-0ad5-4726-9338-f80144c48b7b}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96cb4b9d-d730-4484-8a2b-5fc6d96c4a91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d1c14d5-b08e-403b-97fc-ce4cbd0135c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, -9.4, 3,                            !- X,Y,Z Vertex 1 {m}
  -5, -9.4, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -9.4, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -9.4, 3;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96a194ac-776b-4193-b5fb-d243ad86e48e}, !- Handle
  Surface 162,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96cb4b9d-d730-4484-8a2b-5fc6d96c4a91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {170f4e08-17bc-4b2d-ae01-017195642b23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -5, -9.4, 0,                            !- X,Y,Z Vertex 3 {m}
  -5, -9.4, 3;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7042799e-a1fe-44a2-b203-1831ed249525}, !- Handle
  Surface 163,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96cb4b9d-d730-4484-8a2b-5fc6d96c4a91}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3c937ec-ee3c-4604-bf66-00894ffa9af3}, !- Handle
  Surface 164,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {96cb4b9d-d730-4484-8a2b-5fc6d96c4a91}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.4, 3,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 2 {m}
  -5, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  -5, -9.4, 3;                            !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {ea506116-2b76-47d2-9faa-2bfe277e3144}, !- Handle
  Rendering Color 59,                     !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e70a3273-3db9-4f0f-acc6-f97e6750897e}, !- Handle
  Rendering Color 60,                     !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:SubSurface,
  {d0c5b313-3e69-407d-b636-b56ceb7d9bb8}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7762e955-75f8-4c4d-8bc3-7985dcfd075a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.9746, 0, 2.20407781018382,           !- X,Y,Z Vertex 1 {m}
  14.9746, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 0, 1,               !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 0, 2.20407781018382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {79d38c2c-1c1c-42f5-8e85-7b1157b4b0a5}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a65190d8-c5ad-4667-87dc-946c130d31f0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.21231714216439,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  4.9746, 0, 1,                           !- X,Y,Z Vertex 3 {m}
  4.9746, 0, 2.21231714216439;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {842e70d0-934b-49a8-9f3b-07b1434b5aab}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9fd5e510-745b-4bd0-b667-ab659d0629d7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.21231714216439,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  4.9746, 0, 1,                           !- X,Y,Z Vertex 3 {m}
  4.9746, 0, 2.21231714216439;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0e0a3e89-aa7b-4ed5-9980-965ce74ac9fe}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {82afe4c1-bedf-4700-951f-d063f8d8ad5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -20, 2.20407781018382,          !- X,Y,Z Vertex 1 {m}
  0.0254, -20, 1,                         !- X,Y,Z Vertex 2 {m}
  14.9746, -20, 1,                        !- X,Y,Z Vertex 3 {m}
  14.9746, -20, 2.20407781018382;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6c284f86-385f-4ff9-8c4c-656c8d42a497}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {12f241ee-61af-4662-a58a-e62424f22908}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 2.20305576163455,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 1,                          !- X,Y,Z Vertex 2 {m}
  0, -19.9746, 1,                         !- X,Y,Z Vertex 3 {m}
  0, -19.9746, 2.20305576163455;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {21081092-c654-41f5-8dcb-73226ce81cb1}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6227f363-142b-494a-ad77-7724eb2d3758}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.00000000000001, 0.0254000000000007, 2.20652034398665, !- X,Y,Z Vertex 1 {m}
  5.00000000000001, 0.0254000000000007, 1, !- X,Y,Z Vertex 2 {m}
  5.00000000000001, 9.3746, 1,            !- X,Y,Z Vertex 3 {m}
  5.00000000000001, 9.3746, 2.20652034398665; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {84d7a7c5-19f8-4daa-9134-b293e5834cbf}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5cf61108-2614-4995-8d7f-a98107f11a78}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.21231714216439,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  4.9746, 0, 1,                           !- X,Y,Z Vertex 3 {m}
  4.9746, 0, 2.21231714216439;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3ff6ab5c-a82a-4da8-85a1-6864f797b43c}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {53fe73d4-ddff-4f39-92b1-f87eabdfc811}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 2.21231714216439,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -4.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  -4.9746, 0, 2.21231714216439;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6ed4c1dc-e19e-42b5-abb9-7eefd0d02951}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ff667dee-10ad-4c4d-8a9c-98c6af1d5671}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.21231714216439,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  4.9746, 0, 1,                           !- X,Y,Z Vertex 3 {m}
  4.9746, 0, 2.21231714216439;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7c6bb100-5b37-4af6-bca4-34b4e096296e}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bcbc4116-441f-4dc0-b758-f4d70a29f7b8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.21231714216439,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  4.97460000000001, 0, 1,                 !- X,Y,Z Vertex 3 {m}
  4.97460000000001, 0, 2.21231714216439;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9a3c907e-8449-411e-aaf3-fb4e060c36e8}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c91b656e-bf8f-44b6-92e0-7c1004ce4fbe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10, -1.1746, 2.253045596937,            !- X,Y,Z Vertex 1 {m}
  10, -1.1746, 1,                         !- X,Y,Z Vertex 2 {m}
  10, -0.0253999999999999, 1,             !- X,Y,Z Vertex 3 {m}
  10, -0.0253999999999999, 2.253045596937; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bd37b6da-b414-4775-ae90-14f28ccd6ae3}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {abbac2e3-96b8-45e0-9358-4128b3c61e34}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 2.21231714216439,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -4.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  -4.9746, 0, 2.21231714216439;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b77fc804-d606-462e-9806-ee1adafe8d4a}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {60ce13b8-a727-4eba-baf4-81dd38279e2e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 2.21231714216439,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -4.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  -4.9746, 0, 2.21231714216439;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d6f9304f-cc1e-46b2-bc5f-b044f4022e92}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b45e1caa-b42e-4bf3-8984-01d9e315685c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.21231714216439,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  4.9746, 0, 1,                           !- X,Y,Z Vertex 3 {m}
  4.9746, 0, 2.21231714216439;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {abf95be8-52ec-490f-acf1-736101f63c12}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {49934729-2dbf-4044-a7ab-7d450a12747c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 2.21231714216439,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -4.97460000000001, 0, 1,                !- X,Y,Z Vertex 3 {m}
  -4.97460000000001, 0, 2.21231714216439; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {438b02ea-e567-4def-bfac-aed4004963b7}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d849d5e7-8756-422d-9a6c-3080e13b0ed8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -9.3746, 2.20652034398665,           !- X,Y,Z Vertex 1 {m}
  0, -9.3746, 1,                          !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 2.20652034398665; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ead4272-fb68-44d9-ad46-04f730fe8ea6}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {352e2627-8f7a-4e42-aa92-6e4acface3ec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 2.21231714216439,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -4.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  -4.9746, 0, 2.21231714216439;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0264f061-3632-411f-997b-59102e3cb61e}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {211a2505-9a0f-4467-b237-9c3607d988d3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.9746, 0, 2.20407781018382,           !- X,Y,Z Vertex 1 {m}
  14.9746, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 0, 1,               !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 0, 2.20407781018382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {69e24a01-65fc-46c6-912c-662c8f04796a}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {36fa4bf7-297f-4d4c-87f1-7c6bedda1380}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -20, 2.20407781018382,          !- X,Y,Z Vertex 1 {m}
  0.0254, -20, 1,                         !- X,Y,Z Vertex 2 {m}
  14.9746, -20, 1,                        !- X,Y,Z Vertex 3 {m}
  14.9746, -20, 2.20407781018382;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b4d53f9e-8590-4186-929e-2321b3be1e4c}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67c282dc-daa8-4e2e-b508-433a8837f060}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 2.20305576163455,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 1,                          !- X,Y,Z Vertex 2 {m}
  0, -19.9746, 1,                         !- X,Y,Z Vertex 3 {m}
  0, -19.9746, 2.20305576163455;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1debc16b-7f92-42db-a5d3-1ad7a04a32a5}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e7bc0622-d2f2-491a-84c9-567b119f79dd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.21231714216439,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  4.9746, 0, 1,                           !- X,Y,Z Vertex 3 {m}
  4.9746, 0, 2.21231714216439;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {36675de9-40d4-49ed-b18f-b4d56e31c404}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2ff79139-3a55-4416-80f1-209f7d63393c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 2.21231714216439,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -4.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  -4.9746, 0, 2.21231714216439;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0611b97d-3022-4354-ad2d-bb33d3016d90}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e839429e-0f90-4509-92cb-94ef6521a796}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.21231714216439,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  4.9746, 0, 1,                           !- X,Y,Z Vertex 3 {m}
  4.9746, 0, 2.21231714216439;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0fdaed35-9bfb-471e-8601-a5800b4ac882}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3aa6ccf3-b8f9-47c1-8e13-9f363913a6ea}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -9.3746, 2.20652034398665,           !- X,Y,Z Vertex 1 {m}
  0, -9.3746, 1,                          !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 2.20652034398665; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e822a0bf-e1b3-409c-ae14-36425067edbb}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f2bd6990-10e2-4d1a-8fae-b3db605e914e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.21231714216439,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  4.9746, 0, 1,                           !- X,Y,Z Vertex 3 {m}
  4.9746, 0, 2.21231714216439;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {abb48cea-235b-4d66-9197-5a584be43862}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d4972502-352a-4fe4-959a-9200d7229e9a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.00000000000001, 0.0254000000000007, 2.20652034398665, !- X,Y,Z Vertex 1 {m}
  5.00000000000001, 0.0254000000000007, 1, !- X,Y,Z Vertex 2 {m}
  5.00000000000001, 9.3746, 1,            !- X,Y,Z Vertex 3 {m}
  5.00000000000001, 9.3746, 2.20652034398665; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c44c6e8a-bbb1-46fd-ae2d-cfddff12b558}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {87cc3182-6e5d-48c2-807c-f9743ef68b8a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.21231714216439,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  4.97460000000001, 0, 1,                 !- X,Y,Z Vertex 3 {m}
  4.97460000000001, 0, 2.21231714216439;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6ca7f1a9-6c23-45b2-ab48-711cfd72ea9a}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {00f58aaa-6ebb-418a-b34b-89274b1d7e69}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10, -1.1746, 2.253045596937,            !- X,Y,Z Vertex 1 {m}
  10, -1.1746, 1,                         !- X,Y,Z Vertex 2 {m}
  10, -0.0253999999999999, 1,             !- X,Y,Z Vertex 3 {m}
  10, -0.0253999999999999, 2.253045596937; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {486bdc5f-7025-4130-8256-1abff1bcbbd0}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1505a42f-b329-4b74-a33a-445cd0e5c8e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 2.21231714216439,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -4.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  -4.9746, 0, 2.21231714216439;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dc0a9305-2e5b-47db-93f8-96d511459abf}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7b2f95ee-f829-4d5b-82fc-a6d936c746f1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 2.21231714216439,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -4.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  -4.9746, 0, 2.21231714216439;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aaf4f441-6ce6-442e-aed0-fc5bf5c44984}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {348801a2-7d64-49ad-8149-8e43d3031db0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 2.21231714216439,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -4.97460000000001, 0, 1,                !- X,Y,Z Vertex 3 {m}
  -4.97460000000001, 0, 2.21231714216439; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2996094b-bb8e-4e2c-afe4-ef992771927b}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7042799e-a1fe-44a2-b203-1831ed249525}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 2.21231714216439,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -4.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  -4.9746, 0, 2.21231714216439;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {f8cc371e-6322-461e-95d8-8ab95a80093d}, !- Handle
  Sub Surface 6 Shading Surfaces,         !- Name
  Space,                                  !- Shading Surface Type
  {af8ff5db-32c6-472b-8246-69243c969ab3}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {21081092-c654-41f5-8dcb-73226ce81cb1}; !- Shaded Object Name

OS:ShadingSurface,
  {7f903379-df67-41c4-8134-d4bee4497bac}, !- Handle
  Sub Surface 6 - Overhang,               !- Name
  ,                                       !- Construction Name
  {f8cc371e-6322-461e-95d8-8ab95a80093d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.60326017199333, 0.0254000000000007, 2.20652034398665, !- X,Y,Z Vertex 1 {m}
  5.60326017199333, 9.3746, 2.20652034398665, !- X,Y,Z Vertex 2 {m}
  5.00000000000001, 9.3746, 2.20652034398665, !- X,Y,Z Vertex 3 {m}
  5.00000000000001, 0.0254000000000007, 2.20652034398665; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {dde5ed9b-0da8-4006-834f-a0824bc31737}, !- Handle
  Sub Surface 2 Shading Surfaces,         !- Name
  Space,                                  !- Shading Surface Type
  {fb07665c-24c4-4984-b66a-6e21dc31bc5a}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {79d38c2c-1c1c-42f5-8e85-7b1157b4b0a5}; !- Shaded Object Name

OS:ShadingSurface,
  {7d4a39fa-eb7d-43be-8f53-d132c7c229c3}, !- Handle
  Sub Surface 2 - Overhang,               !- Name
  ,                                       !- Construction Name
  {dde5ed9b-0da8-4006-834f-a0824bc31737}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.9746, -0.606158571082195, 2.21231714216439, !- X,Y,Z Vertex 1 {m}
  4.9746, 0, 2.21231714216439,            !- X,Y,Z Vertex 2 {m}
  0.0254, 0, 2.21231714216439,            !- X,Y,Z Vertex 3 {m}
  0.0254, -0.606158571082195, 2.21231714216439; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {427bec87-2251-447e-85ab-9b025cb098ac}, !- Handle
  Sub Surface 3 Shading Surfaces,         !- Name
  Space,                                  !- Shading Surface Type
  {d4118b7d-f7a3-4cfe-baba-07b16e485ba2}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {842e70d0-934b-49a8-9f3b-07b1434b5aab}; !- Shaded Object Name

OS:ShadingSurface,
  {257f64bc-311a-4cd1-b759-5235fe23cf01}, !- Handle
  Sub Surface 3 - Overhang,               !- Name
  ,                                       !- Construction Name
  {427bec87-2251-447e-85ab-9b025cb098ac}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.9746, -0.606158571082195, 2.21231714216439, !- X,Y,Z Vertex 1 {m}
  4.9746, 0, 2.21231714216439,            !- X,Y,Z Vertex 2 {m}
  0.0254, 0, 2.21231714216439,            !- X,Y,Z Vertex 3 {m}
  0.0254, -0.606158571082195, 2.21231714216439; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {64587e9f-6fe9-4f7c-a7e2-627581985fa9}, !- Handle
  Sub Surface 5 Shading Surfaces,         !- Name
  Space,                                  !- Shading Surface Type
  {e9098c17-f2a1-4509-bce8-ada563b1d918}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {6c284f86-385f-4ff9-8c4c-656c8d42a497}; !- Shaded Object Name

OS:ShadingSurface,
  {cfb1aad2-ef93-40e6-b62e-41bec62f75b5}, !- Handle
  Sub Surface 5 - Overhang,               !- Name
  ,                                       !- Construction Name
  {64587e9f-6fe9-4f7c-a7e2-627581985fa9}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -19.9746, 2.20305576163455,          !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 2.20305576163455,           !- X,Y,Z Vertex 2 {m}
  -0.601527880817275, -0.0254, 2.20305576163455, !- X,Y,Z Vertex 3 {m}
  -0.601527880817275, -19.9746, 2.20305576163455; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {c840af3d-66e9-45cf-a977-7ecbe169cb28}, !- Handle
  Sub Surface 7 Shading Surfaces,         !- Name
  Space,                                  !- Shading Surface Type
  {b02f07bb-aa6b-475e-983e-d1cd1546ca6e}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {84d7a7c5-19f8-4daa-9134-b293e5834cbf}; !- Shaded Object Name

OS:ShadingSurface,
  {bf12a078-2e28-4faf-a6af-d8d1ae319fb7}, !- Handle
  Sub Surface 7 - Overhang,               !- Name
  ,                                       !- Construction Name
  {c840af3d-66e9-45cf-a977-7ecbe169cb28}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.9746, -0.606158571082195, 2.21231714216439, !- X,Y,Z Vertex 1 {m}
  4.9746, 0, 2.21231714216439,            !- X,Y,Z Vertex 2 {m}
  0.0254, 0, 2.21231714216439,            !- X,Y,Z Vertex 3 {m}
  0.0254, -0.606158571082195, 2.21231714216439; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {56560ced-0df2-47f2-8d26-d1163a55c7ce}, !- Handle
  Sub Surface 4 Shading Surfaces,         !- Name
  Space,                                  !- Shading Surface Type
  {e9098c17-f2a1-4509-bce8-ada563b1d918}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0e0a3e89-aa7b-4ed5-9980-965ce74ac9fe}; !- Shaded Object Name

OS:ShadingSurface,
  {26a6a237-be98-4349-a0c1-a8ac8beeb635}, !- Handle
  Sub Surface 4 - Overhang,               !- Name
  ,                                       !- Construction Name
  {56560ced-0df2-47f2-8d26-d1163a55c7ce}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.9746, -20.6020389050919, 2.20407781018382, !- X,Y,Z Vertex 1 {m}
  14.9746, -20, 2.20407781018382,         !- X,Y,Z Vertex 2 {m}
  0.0254, -20, 2.20407781018382,          !- X,Y,Z Vertex 3 {m}
  0.0254, -20.6020389050919, 2.20407781018382; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {17c9ce4f-9ac4-480e-98cd-732f5cc41466}, !- Handle
  Sub Surface 9 Shading Surfaces,         !- Name
  Space,                                  !- Shading Surface Type
  {ff865578-8b68-48a3-a2c1-a3c7325a22ab}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {6ed4c1dc-e19e-42b5-abb9-7eefd0d02951}; !- Shaded Object Name

OS:ShadingSurface,
  {96635210-a604-4b07-88ec-1cff2bd364eb}, !- Handle
  Sub Surface 9 - Overhang,               !- Name
  ,                                       !- Construction Name
  {17c9ce4f-9ac4-480e-98cd-732f5cc41466}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.9746, -0.606158571082195, 2.21231714216439, !- X,Y,Z Vertex 1 {m}
  4.9746, 0, 2.21231714216439,            !- X,Y,Z Vertex 2 {m}
  0.0254, 0, 2.21231714216439,            !- X,Y,Z Vertex 3 {m}
  0.0254, -0.606158571082195, 2.21231714216439; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {fe6d51e3-ef7d-4ed4-88a0-5f7b109dffc0}, !- Handle
  Sub Surface 16 Shading Surfaces,        !- Name
  Space,                                  !- Shading Surface Type
  {9670cf06-81d8-4807-a56c-224e831ea892}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {438b02ea-e567-4def-bfac-aed4004963b7}; !- Shaded Object Name

OS:ShadingSurface,
  {9d0ed919-aa76-4404-905d-94a3b9d4d483}, !- Handle
  Sub Surface 16 - Overhang,              !- Name
  ,                                       !- Construction Name
  {fe6d51e3-ef7d-4ed4-88a0-5f7b109dffc0}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.603260171993325, -9.3746, 2.20652034398665, !- X,Y,Z Vertex 1 {m}
  0.603260171993325, -0.0254000000000012, 2.20652034398665, !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 2.20652034398665, !- X,Y,Z Vertex 3 {m}
  0, -9.3746, 2.20652034398665;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {b6196bb8-f4ce-495f-95a4-0f1ce562f8d8}, !- Handle
  Sub Surface 10 Shading Surfaces,        !- Name
  Space,                                  !- Shading Surface Type
  {af8ff5db-32c6-472b-8246-69243c969ab3}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {7c6bb100-5b37-4af6-bca4-34b4e096296e}; !- Shaded Object Name

OS:ShadingSurface,
  {8caa6ca1-41ee-4308-b28c-80b55b6ec3a5}, !- Handle
  Sub Surface 10 - Overhang,              !- Name
  ,                                       !- Construction Name
  {b6196bb8-f4ce-495f-95a4-0f1ce562f8d8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.97460000000001, -0.606158571082195, 2.21231714216439, !- X,Y,Z Vertex 1 {m}
  4.97460000000001, 0, 2.21231714216439,  !- X,Y,Z Vertex 2 {m}
  0.0254, 0, 2.21231714216439,            !- X,Y,Z Vertex 3 {m}
  0.0254, -0.606158571082195, 2.21231714216439; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {f3c9560e-ef8b-4d4e-bb77-1c11f9221649}, !- Handle
  Sub Surface 11 Shading Surfaces,        !- Name
  Space,                                  !- Shading Surface Type
  {85c30082-f518-4471-854e-404fd8ef7be4}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {9a3c907e-8449-411e-aaf3-fb4e060c36e8}; !- Shaded Object Name

OS:ShadingSurface,
  {66860422-8a4c-459d-a538-627aa89a5a6c}, !- Handle
  Sub Surface 11 - Overhang,              !- Name
  ,                                       !- Construction Name
  {f3c9560e-ef8b-4d4e-bb77-1c11f9221649}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.6265227984685, -1.1746, 2.253045596937, !- X,Y,Z Vertex 1 {m}
  10.6265227984685, -0.0253999999999999, 2.253045596937, !- X,Y,Z Vertex 2 {m}
  10, -0.0253999999999999, 2.253045596937, !- X,Y,Z Vertex 3 {m}
  10, -1.1746, 2.253045596937;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {5856a561-c277-4e19-a0c4-99869ca704c4}, !- Handle
  Sub Surface 21 Shading Surfaces,        !- Name
  Space,                                  !- Shading Surface Type
  {18edfec6-e256-438c-8480-89af03adcd32}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {1debc16b-7f92-42db-a5d3-1ad7a04a32a5}; !- Shaded Object Name

OS:ShadingSurface,
  {021d3bab-eb30-40a3-9ddc-90cc148dbbb3}, !- Handle
  Sub Surface 21 - Overhang,              !- Name
  ,                                       !- Construction Name
  {5856a561-c277-4e19-a0c4-99869ca704c4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.9746, -0.606158571082195, 2.21231714216439, !- X,Y,Z Vertex 1 {m}
  4.9746, 0, 2.21231714216439,            !- X,Y,Z Vertex 2 {m}
  0.0254, 0, 2.21231714216439,            !- X,Y,Z Vertex 3 {m}
  0.0254, -0.606158571082195, 2.21231714216439; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {e73f2b92-710d-41a7-b24e-906658696213}, !- Handle
  Sub Surface 25 Shading Surfaces,        !- Name
  Space,                                  !- Shading Surface Type
  {3197df3b-421a-4628-be55-2664ef97b67c}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e822a0bf-e1b3-409c-ae14-36425067edbb}; !- Shaded Object Name

OS:ShadingSurface,
  {e7f51e87-eadd-4799-b265-27e2a84cae8b}, !- Handle
  Sub Surface 25 - Overhang,              !- Name
  ,                                       !- Construction Name
  {e73f2b92-710d-41a7-b24e-906658696213}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.9746, -0.606158571082195, 2.21231714216439, !- X,Y,Z Vertex 1 {m}
  4.9746, 0, 2.21231714216439,            !- X,Y,Z Vertex 2 {m}
  0.0254, 0, 2.21231714216439,            !- X,Y,Z Vertex 3 {m}
  0.0254, -0.606158571082195, 2.21231714216439; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {ceab8d2e-8a6d-49b3-badf-386b79b0f4d4}, !- Handle
  Sub Surface 14 Shading Surfaces,        !- Name
  Space,                                  !- Shading Surface Type
  {4d9bcee6-581a-4ed2-ba93-12238f646bb8}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d6f9304f-cc1e-46b2-bc5f-b044f4022e92}; !- Shaded Object Name

OS:ShadingSurface,
  {cea0cc91-b45c-412f-8728-069156161462}, !- Handle
  Sub Surface 14 - Overhang,              !- Name
  ,                                       !- Construction Name
  {ceab8d2e-8a6d-49b3-badf-386b79b0f4d4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.9746, -0.606158571082195, 2.21231714216439, !- X,Y,Z Vertex 1 {m}
  4.9746, 0, 2.21231714216439,            !- X,Y,Z Vertex 2 {m}
  0.0254, 0, 2.21231714216439,            !- X,Y,Z Vertex 3 {m}
  0.0254, -0.606158571082195, 2.21231714216439; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {61604d79-4571-4786-874c-1e4594eab94b}, !- Handle
  Sub Surface 23 Shading Surfaces,        !- Name
  Space,                                  !- Shading Surface Type
  {eb5d42f9-f6f7-4438-b9e7-b05312ccc841}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0611b97d-3022-4354-ad2d-bb33d3016d90}; !- Shaded Object Name

OS:ShadingSurface,
  {f1f5de75-238d-4b24-b910-d502bdb03941}, !- Handle
  Sub Surface 23 - Overhang,              !- Name
  ,                                       !- Construction Name
  {61604d79-4571-4786-874c-1e4594eab94b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.9746, -0.606158571082195, 2.21231714216439, !- X,Y,Z Vertex 1 {m}
  4.9746, 0, 2.21231714216439,            !- X,Y,Z Vertex 2 {m}
  0.0254, 0, 2.21231714216439,            !- X,Y,Z Vertex 3 {m}
  0.0254, -0.606158571082195, 2.21231714216439; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {4c30b9ef-5472-4c03-a26e-db062df46805}, !- Handle
  Sub Surface 19 Shading Surfaces,        !- Name
  Space,                                  !- Shading Surface Type
  {3cec5446-bc2e-4dcd-bb96-6bb1b6599cf5}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {69e24a01-65fc-46c6-912c-662c8f04796a}; !- Shaded Object Name

OS:ShadingSurface,
  {7ff2414c-4c45-49fb-95e2-ab9165354a7e}, !- Handle
  Sub Surface 19 - Overhang,              !- Name
  ,                                       !- Construction Name
  {4c30b9ef-5472-4c03-a26e-db062df46805}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.9746, -20.6020389050919, 2.20407781018382, !- X,Y,Z Vertex 1 {m}
  14.9746, -20, 2.20407781018382,         !- X,Y,Z Vertex 2 {m}
  0.0254, -20, 2.20407781018382,          !- X,Y,Z Vertex 3 {m}
  0.0254, -20.6020389050919, 2.20407781018382; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {2fbadaa3-a133-465e-b70f-ba1641a3c266}, !- Handle
  Sub Surface 20 Shading Surfaces,        !- Name
  Space,                                  !- Shading Surface Type
  {3cec5446-bc2e-4dcd-bb96-6bb1b6599cf5}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b4d53f9e-8590-4186-929e-2321b3be1e4c}; !- Shaded Object Name

OS:ShadingSurface,
  {8bfe5438-7874-4f9d-8b55-d8eeac52f8b9}, !- Handle
  Sub Surface 20 - Overhang,              !- Name
  ,                                       !- Construction Name
  {2fbadaa3-a133-465e-b70f-ba1641a3c266}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -19.9746, 2.20305576163455,          !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 2.20305576163455,           !- X,Y,Z Vertex 2 {m}
  -0.601527880817275, -0.0254, 2.20305576163455, !- X,Y,Z Vertex 3 {m}
  -0.601527880817275, -19.9746, 2.20305576163455; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {6fc2cc0a-09cd-458c-ba22-87e8a26b1011}, !- Handle
  Sub Surface 24 Shading Surfaces,        !- Name
  Space,                                  !- Shading Surface Type
  {96cb4b9d-d730-4484-8a2b-5fc6d96c4a91}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0fdaed35-9bfb-471e-8601-a5800b4ac882}; !- Shaded Object Name

OS:ShadingSurface,
  {e007ba58-d770-4ab4-afe9-e33f3351c38a}, !- Handle
  Sub Surface 24 - Overhang,              !- Name
  ,                                       !- Construction Name
  {6fc2cc0a-09cd-458c-ba22-87e8a26b1011}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.603260171993325, -9.3746, 2.20652034398665, !- X,Y,Z Vertex 1 {m}
  0.603260171993325, -0.0254000000000012, 2.20652034398665, !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 2.20652034398665, !- X,Y,Z Vertex 3 {m}
  0, -9.3746, 2.20652034398665;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {0df5cd12-d30a-419e-b7e3-4c4769273f14}, !- Handle
  Sub Surface 26 Shading Surfaces,        !- Name
  Space,                                  !- Shading Surface Type
  {d5a05b80-430e-405e-b94d-3932889b7a1b}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {abb48cea-235b-4d66-9197-5a584be43862}; !- Shaded Object Name

OS:ShadingSurface,
  {da4fd886-7ff6-41fe-8af0-74ab008bc63b}, !- Handle
  Sub Surface 26 - Overhang,              !- Name
  ,                                       !- Construction Name
  {0df5cd12-d30a-419e-b7e3-4c4769273f14}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.60326017199333, 0.0254000000000007, 2.20652034398665, !- X,Y,Z Vertex 1 {m}
  5.60326017199333, 9.3746, 2.20652034398665, !- X,Y,Z Vertex 2 {m}
  5.00000000000001, 9.3746, 2.20652034398665, !- X,Y,Z Vertex 3 {m}
  5.00000000000001, 0.0254000000000007, 2.20652034398665; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {fdc6e387-6c7b-44aa-acb7-7b1dac0bc1c3}, !- Handle
  Sub Surface 27 Shading Surfaces,        !- Name
  Space,                                  !- Shading Surface Type
  {d5a05b80-430e-405e-b94d-3932889b7a1b}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {c44c6e8a-bbb1-46fd-ae2d-cfddff12b558}; !- Shaded Object Name

OS:ShadingSurface,
  {736c0e74-703f-4f2f-bc26-97d008089b1c}, !- Handle
  Sub Surface 27 - Overhang,              !- Name
  ,                                       !- Construction Name
  {fdc6e387-6c7b-44aa-acb7-7b1dac0bc1c3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.97460000000001, -0.606158571082195, 2.21231714216439, !- X,Y,Z Vertex 1 {m}
  4.97460000000001, 0, 2.21231714216439,  !- X,Y,Z Vertex 2 {m}
  0.0254, 0, 2.21231714216439,            !- X,Y,Z Vertex 3 {m}
  0.0254, -0.606158571082195, 2.21231714216439; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {eca025f6-db4c-4be9-8527-13ae3b1e4de5}, !- Handle
  Sub Surface 28 Shading Surfaces,        !- Name
  Space,                                  !- Shading Surface Type
  {fc599855-916e-45d9-9ca4-9f2826e1b9ee}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {6ca7f1a9-6c23-45b2-ab48-711cfd72ea9a}; !- Shaded Object Name

OS:ShadingSurface,
  {6cc14026-6a69-43f4-b605-94b982f6fefa}, !- Handle
  Sub Surface 28 - Overhang,              !- Name
  ,                                       !- Construction Name
  {eca025f6-db4c-4be9-8527-13ae3b1e4de5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.6265227984685, -1.1746, 2.253045596937, !- X,Y,Z Vertex 1 {m}
  10.6265227984685, -0.0253999999999999, 2.253045596937, !- X,Y,Z Vertex 2 {m}
  10, -0.0253999999999999, 2.253045596937, !- X,Y,Z Vertex 3 {m}
  10, -1.1746, 2.253045596937;            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b34bab2e-5325-47c9-ab31-f60abc278b6c}, !- Handle
  Thermal Zone 1,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {13860e33-9960-427e-b4a0-041382b03fec}, !- Zone Air Inlet Port List
  {fbc8b676-a9fe-490f-be05-6c5ab15b0bda}, !- Zone Air Exhaust Port List
  {4c1f127b-66ec-4d67-9e61-6d2dd648cfa0}, !- Zone Air Node Name
  {f1e8bb9f-8a8b-4f2d-81da-d96541720b0f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ed2720f8-d9d4-40dd-8844-259f6a14c826}, !- Group Rendering Name
  {1961dbc5-ee59-4358-b943-0b4911bc522b}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {dec51e8f-69d1-4154-8e6a-0481cd790d3d}, !- Handle
  Node 1,                                 !- Name
  {4c1f127b-66ec-4d67-9e61-6d2dd648cfa0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4c1f127b-66ec-4d67-9e61-6d2dd648cfa0}, !- Handle
  {1288739d-9308-4fab-8604-a5e316b107b2}, !- Name
  {b34bab2e-5325-47c9-ab31-f60abc278b6c}, !- Source Object
  11,                                     !- Outlet Port
  {dec51e8f-69d1-4154-8e6a-0481cd790d3d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {13860e33-9960-427e-b4a0-041382b03fec}, !- Handle
  {25046133-fbc4-4416-a797-1f520333037e}, !- Name
  {b34bab2e-5325-47c9-ab31-f60abc278b6c}; !- HVAC Component

OS:PortList,
  {fbc8b676-a9fe-490f-be05-6c5ab15b0bda}, !- Handle
  {dffa9f8d-20a4-4cf2-a5ba-6deba3e89201}, !- Name
  {b34bab2e-5325-47c9-ab31-f60abc278b6c}; !- HVAC Component

OS:PortList,
  {f1e8bb9f-8a8b-4f2d-81da-d96541720b0f}, !- Handle
  {f7ff5874-eed3-4bde-aa66-0241c921252e}, !- Name
  {b34bab2e-5325-47c9-ab31-f60abc278b6c}; !- HVAC Component

OS:Sizing:Zone,
  {6f971df0-345f-4644-a6ce-51275c1131c9}, !- Handle
  {b34bab2e-5325-47c9-ab31-f60abc278b6c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ee7f1db9-efcc-410d-a63f-ec3b45326540}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {b34bab2e-5325-47c9-ab31-f60abc278b6c}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {1961dbc5-ee59-4358-b943-0b4911bc522b}, !- Handle
  Thermal Zone 1 Thermostat,              !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {ed2720f8-d9d4-40dd-8844-259f6a14c826}, !- Handle
  Rendering Color 61,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:ThermalZone,
  {6da6e891-f1f6-459e-bb1d-0aa6d0edcf6b}, !- Handle
  Thermal Zone 2,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7181cefa-852f-4186-9561-7fb20813b63b}, !- Zone Air Inlet Port List
  {9a17ff43-23f2-487a-b552-e06f4a5031f9}, !- Zone Air Exhaust Port List
  {93ca4601-5349-4a3f-9e15-bcfd30e7e054}, !- Zone Air Node Name
  {80836a17-cadf-407b-ba53-da9f324778a6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4f65d42f-4a46-4c1a-b445-bd85a853ed4c}, !- Group Rendering Name
  {34035206-c59c-41d2-81e6-f5bd32aa9722}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {d859ee9a-56e8-46e5-ac2e-1fc7ecf016a6}, !- Handle
  Node 2,                                 !- Name
  {93ca4601-5349-4a3f-9e15-bcfd30e7e054}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {93ca4601-5349-4a3f-9e15-bcfd30e7e054}, !- Handle
  {dd647987-3945-457f-9ef7-32f245b5405e}, !- Name
  {6da6e891-f1f6-459e-bb1d-0aa6d0edcf6b}, !- Source Object
  11,                                     !- Outlet Port
  {d859ee9a-56e8-46e5-ac2e-1fc7ecf016a6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7181cefa-852f-4186-9561-7fb20813b63b}, !- Handle
  {9b5593a7-f1b2-4319-8d50-d261cdce1ee5}, !- Name
  {6da6e891-f1f6-459e-bb1d-0aa6d0edcf6b}; !- HVAC Component

OS:PortList,
  {9a17ff43-23f2-487a-b552-e06f4a5031f9}, !- Handle
  {e42559a2-bf42-4384-a4c5-b083767fa0c7}, !- Name
  {6da6e891-f1f6-459e-bb1d-0aa6d0edcf6b}; !- HVAC Component

OS:PortList,
  {80836a17-cadf-407b-ba53-da9f324778a6}, !- Handle
  {dbb803ec-1ac0-4116-a1c2-edc8081003bd}, !- Name
  {6da6e891-f1f6-459e-bb1d-0aa6d0edcf6b}; !- HVAC Component

OS:Sizing:Zone,
  {6fa79929-00de-47ef-abe8-439eeef4d716}, !- Handle
  {6da6e891-f1f6-459e-bb1d-0aa6d0edcf6b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8494cbfb-c3db-454e-915a-24a2178a5308}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {6da6e891-f1f6-459e-bb1d-0aa6d0edcf6b}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {34035206-c59c-41d2-81e6-f5bd32aa9722}, !- Handle
  Thermal Zone 2 Thermostat,              !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {4f65d42f-4a46-4c1a-b445-bd85a853ed4c}, !- Handle
  Rendering Color 62,                     !- Name
  46,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:ThermalZone,
  {b715f475-efae-4fd4-8833-1e0ccedac4d5}, !- Handle
  Thermal Zone 3,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {07e8a69f-bf08-4a70-8105-d29638e009be}, !- Zone Air Inlet Port List
  {1eda8e49-86ce-41f9-b52a-22b3219d39bb}, !- Zone Air Exhaust Port List
  {2c7415a0-c653-47a9-9fce-c4e970cb0ed5}, !- Zone Air Node Name
  {d6905b87-32b3-4f93-8467-9e4c9c41b085}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c42e6f69-8709-4dbc-b3cd-c5c63060fd15}, !- Group Rendering Name
  {ca7f8bf2-489f-4b22-8d46-427c7c30c880}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {406bfe83-03d9-4476-bbc0-22e84b06ddad}, !- Handle
  Node 3,                                 !- Name
  {2c7415a0-c653-47a9-9fce-c4e970cb0ed5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2c7415a0-c653-47a9-9fce-c4e970cb0ed5}, !- Handle
  {8181d0bc-9170-4126-8e82-f1d187312ebe}, !- Name
  {b715f475-efae-4fd4-8833-1e0ccedac4d5}, !- Source Object
  11,                                     !- Outlet Port
  {406bfe83-03d9-4476-bbc0-22e84b06ddad}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {07e8a69f-bf08-4a70-8105-d29638e009be}, !- Handle
  {ad6c884a-9d31-410d-b417-b119ae44945a}, !- Name
  {b715f475-efae-4fd4-8833-1e0ccedac4d5}; !- HVAC Component

OS:PortList,
  {1eda8e49-86ce-41f9-b52a-22b3219d39bb}, !- Handle
  {705ccdd8-ef00-4999-810d-05783337e4ee}, !- Name
  {b715f475-efae-4fd4-8833-1e0ccedac4d5}; !- HVAC Component

OS:PortList,
  {d6905b87-32b3-4f93-8467-9e4c9c41b085}, !- Handle
  {d0ca2642-0bba-4d19-9ba4-366b95b13e71}, !- Name
  {b715f475-efae-4fd4-8833-1e0ccedac4d5}; !- HVAC Component

OS:Sizing:Zone,
  {fcc4b47c-9675-46ed-a23d-f2e82a50ac59}, !- Handle
  {b715f475-efae-4fd4-8833-1e0ccedac4d5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {acf3a760-87b3-4762-b7ff-93b013e29539}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {b715f475-efae-4fd4-8833-1e0ccedac4d5}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {ca7f8bf2-489f-4b22-8d46-427c7c30c880}, !- Handle
  Thermal Zone 3 Thermostat,              !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {c42e6f69-8709-4dbc-b3cd-c5c63060fd15}, !- Handle
  Rendering Color 63,                     !- Name
  253,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:ThermalZone,
  {207b3935-aaf0-411f-afd9-480005a5a64b}, !- Handle
  Thermal Zone 4,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4a88bcae-2eb4-43f6-8147-ba9cdd67036f}, !- Zone Air Inlet Port List
  {230de923-31d6-4a4c-97d6-3f000534a9a2}, !- Zone Air Exhaust Port List
  {88c4b2b6-3e5e-47da-bc32-ea99300c2162}, !- Zone Air Node Name
  {98d83516-bce0-45d9-b965-94f4e7153f3e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dc3d0641-6e63-4460-9080-60888267cc7a}, !- Group Rendering Name
  {8f0050e5-fc47-452b-8189-64dd30e5959f}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {3843b219-e96a-456b-9ee5-f14b122b6026}, !- Handle
  Node 4,                                 !- Name
  {88c4b2b6-3e5e-47da-bc32-ea99300c2162}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {88c4b2b6-3e5e-47da-bc32-ea99300c2162}, !- Handle
  {5bb7f4bf-692a-491f-bdff-b850b1ed865c}, !- Name
  {207b3935-aaf0-411f-afd9-480005a5a64b}, !- Source Object
  11,                                     !- Outlet Port
  {3843b219-e96a-456b-9ee5-f14b122b6026}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4a88bcae-2eb4-43f6-8147-ba9cdd67036f}, !- Handle
  {ae9e9cab-3dae-4634-97de-c953f6d6fa89}, !- Name
  {207b3935-aaf0-411f-afd9-480005a5a64b}; !- HVAC Component

OS:PortList,
  {230de923-31d6-4a4c-97d6-3f000534a9a2}, !- Handle
  {8862aadb-ce11-47d3-be6c-2cf252adee5d}, !- Name
  {207b3935-aaf0-411f-afd9-480005a5a64b}; !- HVAC Component

OS:PortList,
  {98d83516-bce0-45d9-b965-94f4e7153f3e}, !- Handle
  {a5cdc17e-b2ba-4850-977b-dc92169b73c1}, !- Name
  {207b3935-aaf0-411f-afd9-480005a5a64b}; !- HVAC Component

OS:Sizing:Zone,
  {0c0a6cdd-c852-43de-b8b9-93a797f31c21}, !- Handle
  {207b3935-aaf0-411f-afd9-480005a5a64b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e6eccc4e-ba92-42af-9b45-54f49d7e9e9c}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {207b3935-aaf0-411f-afd9-480005a5a64b}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {8f0050e5-fc47-452b-8189-64dd30e5959f}, !- Handle
  Thermal Zone 4 Thermostat,              !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {dc3d0641-6e63-4460-9080-60888267cc7a}, !- Handle
  Rendering Color 64,                     !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:ThermalZone,
  {f4a1a5c1-4761-4ba3-928f-bfb0fb901976}, !- Handle
  Thermal Zone 5,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {72289d22-aac0-4f1e-8361-7c658e835b48}, !- Zone Air Inlet Port List
  {077dad5a-8366-4f62-b524-50a878b4df0a}, !- Zone Air Exhaust Port List
  {334e2f6f-03b0-413a-abb4-87d9a7f7babb}, !- Zone Air Node Name
  {5c2df1ed-0af8-45db-b18e-bc901d129f3b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {98f25097-8af6-466c-85e2-0d929e576ee5}, !- Group Rendering Name
  {1e6f2b9b-5986-43cc-b111-4de87ac5e17d}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {879511f9-1127-45c4-a31e-cd424f0bdb87}, !- Handle
  Node 5,                                 !- Name
  {334e2f6f-03b0-413a-abb4-87d9a7f7babb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {334e2f6f-03b0-413a-abb4-87d9a7f7babb}, !- Handle
  {faefef99-0037-4823-846e-4fbb7bdf85b2}, !- Name
  {f4a1a5c1-4761-4ba3-928f-bfb0fb901976}, !- Source Object
  11,                                     !- Outlet Port
  {879511f9-1127-45c4-a31e-cd424f0bdb87}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {72289d22-aac0-4f1e-8361-7c658e835b48}, !- Handle
  {31e24e8c-a5c7-4afc-8562-3c8733077727}, !- Name
  {f4a1a5c1-4761-4ba3-928f-bfb0fb901976}; !- HVAC Component

OS:PortList,
  {077dad5a-8366-4f62-b524-50a878b4df0a}, !- Handle
  {5f2da330-18a2-4696-94af-6dd8d28bccaa}, !- Name
  {f4a1a5c1-4761-4ba3-928f-bfb0fb901976}; !- HVAC Component

OS:PortList,
  {5c2df1ed-0af8-45db-b18e-bc901d129f3b}, !- Handle
  {98e72d82-b980-4e8c-82e7-bd63473fefaa}, !- Name
  {f4a1a5c1-4761-4ba3-928f-bfb0fb901976}; !- HVAC Component

OS:Sizing:Zone,
  {c1148b67-8b15-4984-b7f3-ee2aec21d871}, !- Handle
  {f4a1a5c1-4761-4ba3-928f-bfb0fb901976}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5cd2ecbd-7be3-457b-b29b-e716da37f4f3}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {f4a1a5c1-4761-4ba3-928f-bfb0fb901976}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {1e6f2b9b-5986-43cc-b111-4de87ac5e17d}, !- Handle
  Thermal Zone 5 Thermostat,              !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {98f25097-8af6-466c-85e2-0d929e576ee5}, !- Handle
  Rendering Color 65,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:ThermalZone,
  {2d9a5773-73b7-47e8-a256-fe928c633c2c}, !- Handle
  Thermal Zone 6,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {247e2a2f-cf16-4333-966d-55209416d9c1}, !- Zone Air Inlet Port List
  {cc415d9f-123e-4fb5-bd9d-29c840a07c33}, !- Zone Air Exhaust Port List
  {a423b7f8-f638-49f3-819b-950247cd1577}, !- Zone Air Node Name
  {c1b12f52-ab13-4669-b598-7b8b1b84c956}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {95df0a26-c3ba-4513-a800-d7809c0449f1}, !- Group Rendering Name
  {8dacff1f-7786-4bfb-b5b8-bebf5832ef5c}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {95ec6f55-af01-4754-bbd9-e6d067e2a00f}, !- Handle
  Node 6,                                 !- Name
  {a423b7f8-f638-49f3-819b-950247cd1577}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a423b7f8-f638-49f3-819b-950247cd1577}, !- Handle
  {1542c258-f634-4791-a492-e4a56d7b34fd}, !- Name
  {2d9a5773-73b7-47e8-a256-fe928c633c2c}, !- Source Object
  11,                                     !- Outlet Port
  {95ec6f55-af01-4754-bbd9-e6d067e2a00f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {247e2a2f-cf16-4333-966d-55209416d9c1}, !- Handle
  {21444e89-125e-402e-a8b6-1e9fb1054c99}, !- Name
  {2d9a5773-73b7-47e8-a256-fe928c633c2c}; !- HVAC Component

OS:PortList,
  {cc415d9f-123e-4fb5-bd9d-29c840a07c33}, !- Handle
  {a6427f7f-eb0c-4ff8-8a80-1b3566b05d5d}, !- Name
  {2d9a5773-73b7-47e8-a256-fe928c633c2c}; !- HVAC Component

OS:PortList,
  {c1b12f52-ab13-4669-b598-7b8b1b84c956}, !- Handle
  {4ad81b27-b0a9-44f2-9fe2-efda20e972e3}, !- Name
  {2d9a5773-73b7-47e8-a256-fe928c633c2c}; !- HVAC Component

OS:Sizing:Zone,
  {349d7aeb-b63f-49ff-9407-43e10d00aa16}, !- Handle
  {2d9a5773-73b7-47e8-a256-fe928c633c2c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1f8c356c-d44a-473f-af39-e0dbe2ffa641}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {2d9a5773-73b7-47e8-a256-fe928c633c2c}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {8dacff1f-7786-4bfb-b5b8-bebf5832ef5c}, !- Handle
  Thermal Zone 6 Thermostat,              !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {95df0a26-c3ba-4513-a800-d7809c0449f1}, !- Handle
  Rendering Color 66,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:ThermalZone,
  {c91d0c26-64ad-4a56-b152-83569f8aa50e}, !- Handle
  Thermal Zone 7,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dad3652f-c5df-4aa8-9b06-569ddac42f58}, !- Zone Air Inlet Port List
  {5a622a7b-63a7-4f40-a8e0-a7ea61d4d2c2}, !- Zone Air Exhaust Port List
  {6d6d4ec8-a165-41e8-b8a4-7e3a925d4a02}, !- Zone Air Node Name
  {70e812a3-b53b-4054-a1ea-df41519fca96}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {41f6643e-f491-4481-8d04-26c56accb28d}, !- Group Rendering Name
  {2067e72e-550b-46a4-a188-8ead54ae025b}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {9d098592-9b5e-49a7-b367-a1ca97e0deb6}, !- Handle
  Node 7,                                 !- Name
  {6d6d4ec8-a165-41e8-b8a4-7e3a925d4a02}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6d6d4ec8-a165-41e8-b8a4-7e3a925d4a02}, !- Handle
  {906a4555-08ce-4571-b7bc-ee366370c206}, !- Name
  {c91d0c26-64ad-4a56-b152-83569f8aa50e}, !- Source Object
  11,                                     !- Outlet Port
  {9d098592-9b5e-49a7-b367-a1ca97e0deb6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dad3652f-c5df-4aa8-9b06-569ddac42f58}, !- Handle
  {8cb21497-ff8c-4dfd-b959-ef521003ad40}, !- Name
  {c91d0c26-64ad-4a56-b152-83569f8aa50e}; !- HVAC Component

OS:PortList,
  {5a622a7b-63a7-4f40-a8e0-a7ea61d4d2c2}, !- Handle
  {b4e6fe41-f16e-4539-8f8c-14d2a5aaa593}, !- Name
  {c91d0c26-64ad-4a56-b152-83569f8aa50e}; !- HVAC Component

OS:PortList,
  {70e812a3-b53b-4054-a1ea-df41519fca96}, !- Handle
  {65f3e5bf-5775-4e3a-82c1-94f6274d84f9}, !- Name
  {c91d0c26-64ad-4a56-b152-83569f8aa50e}; !- HVAC Component

OS:Sizing:Zone,
  {77f4e22d-68d1-4cb0-801f-a3c0efce6b08}, !- Handle
  {c91d0c26-64ad-4a56-b152-83569f8aa50e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1137ce30-25c2-4a5d-8d42-a5f87768f209}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {c91d0c26-64ad-4a56-b152-83569f8aa50e}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {2067e72e-550b-46a4-a188-8ead54ae025b}, !- Handle
  Thermal Zone 7 Thermostat,              !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {41f6643e-f491-4481-8d04-26c56accb28d}, !- Handle
  Rendering Color 67,                     !- Name
  216,                                    !- Rendering Red Value
  191,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:ThermalZone,
  {32cf72fb-4317-4e6b-8838-a13454fa9872}, !- Handle
  Thermal Zone 8,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4e5d41ab-02d9-4e9c-b45c-6aa68b877430}, !- Zone Air Inlet Port List
  {af32f1eb-644a-40d9-ab50-fe27b0ac7556}, !- Zone Air Exhaust Port List
  {d63699fc-2149-4631-afe9-a0512d884f81}, !- Zone Air Node Name
  {493d02e8-246d-432b-996a-866b0e66c97f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fff791f0-6e2a-4a0f-8a82-f953e2d6fcf0}, !- Group Rendering Name
  {da6ee23d-1f8d-4c78-bc61-5b509a2d672f}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {0352c8d6-5acf-469c-829c-ae2ad19d318c}, !- Handle
  Node 8,                                 !- Name
  {d63699fc-2149-4631-afe9-a0512d884f81}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d63699fc-2149-4631-afe9-a0512d884f81}, !- Handle
  {c3fc4b5f-84d4-4c70-9d5d-5f2e0eb9db0e}, !- Name
  {32cf72fb-4317-4e6b-8838-a13454fa9872}, !- Source Object
  11,                                     !- Outlet Port
  {0352c8d6-5acf-469c-829c-ae2ad19d318c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4e5d41ab-02d9-4e9c-b45c-6aa68b877430}, !- Handle
  {6fa073b6-fb38-41cd-a470-951efd2f3f44}, !- Name
  {32cf72fb-4317-4e6b-8838-a13454fa9872}; !- HVAC Component

OS:PortList,
  {af32f1eb-644a-40d9-ab50-fe27b0ac7556}, !- Handle
  {da3a1069-aa0e-4f49-9acb-a82477053ad3}, !- Name
  {32cf72fb-4317-4e6b-8838-a13454fa9872}; !- HVAC Component

OS:PortList,
  {493d02e8-246d-432b-996a-866b0e66c97f}, !- Handle
  {b6036a92-0720-46dc-aed0-85342b25fa69}, !- Name
  {32cf72fb-4317-4e6b-8838-a13454fa9872}; !- HVAC Component

OS:Sizing:Zone,
  {8eae19d9-e4a6-4fc6-a2aa-01a8c469f5cf}, !- Handle
  {32cf72fb-4317-4e6b-8838-a13454fa9872}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {122d630c-3973-49c9-9302-3c10e47b2317}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {32cf72fb-4317-4e6b-8838-a13454fa9872}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {da6ee23d-1f8d-4c78-bc61-5b509a2d672f}, !- Handle
  Thermal Zone 8 Thermostat,              !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {fff791f0-6e2a-4a0f-8a82-f953e2d6fcf0}, !- Handle
  Rendering Color 68,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:ThermalZone,
  {a9875dcb-f058-465f-aba8-7d6af7b1f7fe}, !- Handle
  Thermal Zone 9,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4fc57210-2cd8-4883-b266-71afb06adb1a}, !- Zone Air Inlet Port List
  {f539ceed-88e1-46c6-a8c7-234480608b82}, !- Zone Air Exhaust Port List
  {c0713a97-b94c-403c-90a3-a51061b44d67}, !- Zone Air Node Name
  {52d966e8-b55e-4021-81e1-62adb8d3d454}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {62c11cfd-2c8d-476a-aa21-bf8ce16142c6}, !- Group Rendering Name
  {75ca9adc-652b-40a9-b685-44f638a14f26}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {88663561-c49f-4e14-9795-c288f9337d8a}, !- Handle
  Node 9,                                 !- Name
  {c0713a97-b94c-403c-90a3-a51061b44d67}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c0713a97-b94c-403c-90a3-a51061b44d67}, !- Handle
  {ebced465-e36d-41ed-8ac7-6e47110e9d8d}, !- Name
  {a9875dcb-f058-465f-aba8-7d6af7b1f7fe}, !- Source Object
  11,                                     !- Outlet Port
  {88663561-c49f-4e14-9795-c288f9337d8a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4fc57210-2cd8-4883-b266-71afb06adb1a}, !- Handle
  {511cbc68-55a9-4015-b6d3-9a186facda3c}, !- Name
  {a9875dcb-f058-465f-aba8-7d6af7b1f7fe}; !- HVAC Component

OS:PortList,
  {f539ceed-88e1-46c6-a8c7-234480608b82}, !- Handle
  {fb41b30e-c32c-4c23-aacb-710a6767309b}, !- Name
  {a9875dcb-f058-465f-aba8-7d6af7b1f7fe}; !- HVAC Component

OS:PortList,
  {52d966e8-b55e-4021-81e1-62adb8d3d454}, !- Handle
  {b403b946-d07a-42d9-a0fb-f665c63a25b6}, !- Name
  {a9875dcb-f058-465f-aba8-7d6af7b1f7fe}; !- HVAC Component

OS:Sizing:Zone,
  {4067c3df-3afc-4d9d-af64-f5da2b2824d1}, !- Handle
  {a9875dcb-f058-465f-aba8-7d6af7b1f7fe}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a1ee7516-70ab-405b-a39b-e7603026c1b6}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {a9875dcb-f058-465f-aba8-7d6af7b1f7fe}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {75ca9adc-652b-40a9-b685-44f638a14f26}, !- Handle
  Thermal Zone 9 Thermostat,              !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {62c11cfd-2c8d-476a-aa21-bf8ce16142c6}, !- Handle
  Rendering Color 69,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:ThermalZone,
  {426e5f27-3313-4e43-b7e1-81e9486b57aa}, !- Handle
  Thermal Zone 10,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {01616d49-ab77-42af-b03c-7bbfaf980f6c}, !- Zone Air Inlet Port List
  {b70d57d4-0bf6-4f21-883b-d02886445984}, !- Zone Air Exhaust Port List
  {0e1ef235-658d-432d-a599-1406e59d5805}, !- Zone Air Node Name
  {e1dd0153-5e18-40cb-949f-9281b732b894}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dfa6aeba-8a32-41bd-b72e-44a7f7a740de}, !- Group Rendering Name
  {b7173920-b87b-4936-bbdc-b6e994c4f5f9}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {979cb2ac-c2d1-43d6-bafc-9ba7c43ec0d7}, !- Handle
  Node 10,                                !- Name
  {0e1ef235-658d-432d-a599-1406e59d5805}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0e1ef235-658d-432d-a599-1406e59d5805}, !- Handle
  {35949759-35d4-4768-99cc-db6e40d3b448}, !- Name
  {426e5f27-3313-4e43-b7e1-81e9486b57aa}, !- Source Object
  11,                                     !- Outlet Port
  {979cb2ac-c2d1-43d6-bafc-9ba7c43ec0d7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {01616d49-ab77-42af-b03c-7bbfaf980f6c}, !- Handle
  {421f6dd4-39de-4612-be27-3e1fc0dc9d4b}, !- Name
  {426e5f27-3313-4e43-b7e1-81e9486b57aa}; !- HVAC Component

OS:PortList,
  {b70d57d4-0bf6-4f21-883b-d02886445984}, !- Handle
  {db78b753-b44e-4229-b563-b61ad1c66450}, !- Name
  {426e5f27-3313-4e43-b7e1-81e9486b57aa}; !- HVAC Component

OS:PortList,
  {e1dd0153-5e18-40cb-949f-9281b732b894}, !- Handle
  {bb22709f-10f5-49bf-af82-37bd35119b2c}, !- Name
  {426e5f27-3313-4e43-b7e1-81e9486b57aa}; !- HVAC Component

OS:Sizing:Zone,
  {86525960-662a-4cd7-ba4a-1d48b74ceb66}, !- Handle
  {426e5f27-3313-4e43-b7e1-81e9486b57aa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {657c5c82-351e-4c7f-877e-97f9d4aa052f}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {426e5f27-3313-4e43-b7e1-81e9486b57aa}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {b7173920-b87b-4936-bbdc-b6e994c4f5f9}, !- Handle
  Thermal Zone 10 Thermostat,             !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {dfa6aeba-8a32-41bd-b72e-44a7f7a740de}, !- Handle
  Rendering Color 70,                     !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:ThermalZone,
  {d17dd561-f401-4995-b201-9929521cf271}, !- Handle
  Thermal Zone 11,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8cf39e77-4599-47f4-8121-86443fc655bb}, !- Zone Air Inlet Port List
  {94ac65ad-8362-4a51-9540-21afdc6a65f7}, !- Zone Air Exhaust Port List
  {f653ffac-bb6b-4ef7-a984-8060916853a6}, !- Zone Air Node Name
  {da26faa9-68de-4d04-9899-b617516a377f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {76f37749-f900-47fc-9ec2-6f8ca5b9c666}, !- Group Rendering Name
  {d34933cf-588d-463d-93b8-dd31f4447ea1}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {426ebd95-92f7-4a44-95e0-9d2b09a9fb27}, !- Handle
  Node 11,                                !- Name
  {f653ffac-bb6b-4ef7-a984-8060916853a6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f653ffac-bb6b-4ef7-a984-8060916853a6}, !- Handle
  {ab8fb403-1150-48af-9550-5234c96c7c40}, !- Name
  {d17dd561-f401-4995-b201-9929521cf271}, !- Source Object
  11,                                     !- Outlet Port
  {426ebd95-92f7-4a44-95e0-9d2b09a9fb27}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8cf39e77-4599-47f4-8121-86443fc655bb}, !- Handle
  {b2690efe-4c7c-4a79-9d6d-dec04904ea5e}, !- Name
  {d17dd561-f401-4995-b201-9929521cf271}; !- HVAC Component

OS:PortList,
  {94ac65ad-8362-4a51-9540-21afdc6a65f7}, !- Handle
  {e6d4a2bb-380f-401c-ae50-48f40260edf9}, !- Name
  {d17dd561-f401-4995-b201-9929521cf271}; !- HVAC Component

OS:PortList,
  {da26faa9-68de-4d04-9899-b617516a377f}, !- Handle
  {fe53faba-7c7e-4662-bac1-042e9b8b5e08}, !- Name
  {d17dd561-f401-4995-b201-9929521cf271}; !- HVAC Component

OS:Sizing:Zone,
  {ff5f728c-fff8-4dc6-bea9-62ba01d27d4a}, !- Handle
  {d17dd561-f401-4995-b201-9929521cf271}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f4ba9d70-0857-445c-ab73-0e7ac508f262}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {d17dd561-f401-4995-b201-9929521cf271}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {d34933cf-588d-463d-93b8-dd31f4447ea1}, !- Handle
  Thermal Zone 11 Thermostat,             !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {76f37749-f900-47fc-9ec2-6f8ca5b9c666}, !- Handle
  Rendering Color 71,                     !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:ThermalZone,
  {cf0b0b79-687e-4570-bcaa-fc4e250626a9}, !- Handle
  Thermal Zone 12,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {93eeba49-0b4d-4eba-8a12-04463ffae043}, !- Zone Air Inlet Port List
  {ce4e0f13-a567-46b5-90fe-e8e5e09b74ff}, !- Zone Air Exhaust Port List
  {f9e48ef3-9e64-4905-ad4d-0c54b71bd2d8}, !- Zone Air Node Name
  {8ab3c5a2-5d03-441b-81a2-dc6856e00e80}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3514ee69-254d-4c69-b4f4-4eddbed0d8c3}, !- Group Rendering Name
  {e5350152-d812-415b-8e2b-9c94e77eab3f}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {c72be3b0-7133-42b8-9cf9-4c0efd219cd4}, !- Handle
  Node 12,                                !- Name
  {f9e48ef3-9e64-4905-ad4d-0c54b71bd2d8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f9e48ef3-9e64-4905-ad4d-0c54b71bd2d8}, !- Handle
  {8c3d07cc-7b30-4bee-8410-d8936d6a9726}, !- Name
  {cf0b0b79-687e-4570-bcaa-fc4e250626a9}, !- Source Object
  11,                                     !- Outlet Port
  {c72be3b0-7133-42b8-9cf9-4c0efd219cd4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {93eeba49-0b4d-4eba-8a12-04463ffae043}, !- Handle
  {ebd388fc-6cd6-4464-a145-843b74e40d4d}, !- Name
  {cf0b0b79-687e-4570-bcaa-fc4e250626a9}; !- HVAC Component

OS:PortList,
  {ce4e0f13-a567-46b5-90fe-e8e5e09b74ff}, !- Handle
  {ee090c62-18f4-4e1c-9a64-0f742184e158}, !- Name
  {cf0b0b79-687e-4570-bcaa-fc4e250626a9}; !- HVAC Component

OS:PortList,
  {8ab3c5a2-5d03-441b-81a2-dc6856e00e80}, !- Handle
  {372631ed-bc10-4555-bcba-1f240d507e6d}, !- Name
  {cf0b0b79-687e-4570-bcaa-fc4e250626a9}; !- HVAC Component

OS:Sizing:Zone,
  {f66ecf80-09de-4739-b725-9e62cd782710}, !- Handle
  {cf0b0b79-687e-4570-bcaa-fc4e250626a9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f1abd26a-209d-44c4-a25d-00f1d8fc371d}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {cf0b0b79-687e-4570-bcaa-fc4e250626a9}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {e5350152-d812-415b-8e2b-9c94e77eab3f}, !- Handle
  Thermal Zone 12 Thermostat,             !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {3514ee69-254d-4c69-b4f4-4eddbed0d8c3}, !- Handle
  Rendering Color 72,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:ThermalZone,
  {161b1345-c2ad-4cc8-8956-48767ffe781d}, !- Handle
  Thermal Zone 13,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2f9f31cb-1fce-40d9-8835-0c6d42af3647}, !- Zone Air Inlet Port List
  {38a45aaa-a358-4358-b6e9-28247af50d48}, !- Zone Air Exhaust Port List
  {d98fa570-9155-4d26-b4b5-3fd9d8a1f952}, !- Zone Air Node Name
  {2711b1d5-1860-492f-adb8-500b21ab10dd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ec2ea853-73a0-4aba-8b87-dfc286c590bf}, !- Group Rendering Name
  {de7f03f8-da19-4238-996b-49c9edaaa513}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {098d8a02-6f4c-47e1-b9e6-2fc924461f53}, !- Handle
  Node 13,                                !- Name
  {d98fa570-9155-4d26-b4b5-3fd9d8a1f952}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d98fa570-9155-4d26-b4b5-3fd9d8a1f952}, !- Handle
  {7886a1e3-7617-432d-92ad-3db7476e895f}, !- Name
  {161b1345-c2ad-4cc8-8956-48767ffe781d}, !- Source Object
  11,                                     !- Outlet Port
  {098d8a02-6f4c-47e1-b9e6-2fc924461f53}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2f9f31cb-1fce-40d9-8835-0c6d42af3647}, !- Handle
  {93feba68-609e-4621-b8f3-d513b71ae8eb}, !- Name
  {161b1345-c2ad-4cc8-8956-48767ffe781d}; !- HVAC Component

OS:PortList,
  {38a45aaa-a358-4358-b6e9-28247af50d48}, !- Handle
  {18d28b18-1a84-4516-b3b7-25a40dcdebb8}, !- Name
  {161b1345-c2ad-4cc8-8956-48767ffe781d}; !- HVAC Component

OS:PortList,
  {2711b1d5-1860-492f-adb8-500b21ab10dd}, !- Handle
  {c1b431d7-5a0e-45d1-af9f-c57f2890b1cd}, !- Name
  {161b1345-c2ad-4cc8-8956-48767ffe781d}; !- HVAC Component

OS:Sizing:Zone,
  {ec67d4c4-9e2d-4c84-9bed-7a0c651b3288}, !- Handle
  {161b1345-c2ad-4cc8-8956-48767ffe781d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4ffba778-4425-4781-a89e-542d0cdfae79}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {161b1345-c2ad-4cc8-8956-48767ffe781d}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {de7f03f8-da19-4238-996b-49c9edaaa513}, !- Handle
  Thermal Zone 13 Thermostat,             !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {ec2ea853-73a0-4aba-8b87-dfc286c590bf}, !- Handle
  Rendering Color 73,                     !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:ThermalZone,
  {e27aa513-66dc-493a-9921-fe8bd0f6a38a}, !- Handle
  Thermal Zone 14,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {950549b1-c28d-4e22-922e-83b5d12996eb}, !- Zone Air Inlet Port List
  {9a069562-c75f-4960-95d0-deb6cf7ed4ba}, !- Zone Air Exhaust Port List
  {e4293eba-4571-4299-a163-683c560e1b6d}, !- Zone Air Node Name
  {14d58ce7-5dcd-43e0-9aa0-c48cd3d5a6fd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cfab1d0e-fa97-4603-b78b-818c1403a25e}, !- Group Rendering Name
  {384b06a3-6c31-42ab-a513-643ecf84668b}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {14e3d85f-864b-467f-9949-a1d670c87920}, !- Handle
  Node 14,                                !- Name
  {e4293eba-4571-4299-a163-683c560e1b6d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e4293eba-4571-4299-a163-683c560e1b6d}, !- Handle
  {e705a6c9-0900-4717-b76b-eabf3e743ba7}, !- Name
  {e27aa513-66dc-493a-9921-fe8bd0f6a38a}, !- Source Object
  11,                                     !- Outlet Port
  {14e3d85f-864b-467f-9949-a1d670c87920}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {950549b1-c28d-4e22-922e-83b5d12996eb}, !- Handle
  {59d4bd5d-e7f3-4819-a2bf-947f09c70313}, !- Name
  {e27aa513-66dc-493a-9921-fe8bd0f6a38a}; !- HVAC Component

OS:PortList,
  {9a069562-c75f-4960-95d0-deb6cf7ed4ba}, !- Handle
  {8e68e822-c8cd-4d3e-9da7-6123c7c80cc9}, !- Name
  {e27aa513-66dc-493a-9921-fe8bd0f6a38a}; !- HVAC Component

OS:PortList,
  {14d58ce7-5dcd-43e0-9aa0-c48cd3d5a6fd}, !- Handle
  {3910476c-8850-4841-9c12-3dcf0177dc6a}, !- Name
  {e27aa513-66dc-493a-9921-fe8bd0f6a38a}; !- HVAC Component

OS:Sizing:Zone,
  {fa5fcab1-6e55-4d7a-ac70-2933fddba32e}, !- Handle
  {e27aa513-66dc-493a-9921-fe8bd0f6a38a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c5e2fa8e-77be-438d-bef6-d713b2283aad}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {e27aa513-66dc-493a-9921-fe8bd0f6a38a}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {384b06a3-6c31-42ab-a513-643ecf84668b}, !- Handle
  Thermal Zone 14 Thermostat,             !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {cfab1d0e-fa97-4603-b78b-818c1403a25e}, !- Handle
  Rendering Color 74,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:ThermalZone,
  {1b1f5b76-1aa3-4864-939c-3180da930e29}, !- Handle
  Thermal Zone 15,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f89c85fc-63d3-4a24-bc40-52d332585e30}, !- Zone Air Inlet Port List
  {ddaefe6f-53f0-441f-9488-579ea4336345}, !- Zone Air Exhaust Port List
  {02537250-6ec1-46cd-9760-16fdac59e2ce}, !- Zone Air Node Name
  {38129c42-7f7d-499e-853d-575933949295}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7855ba39-1b1e-4313-bd4d-f69a42c40dfd}, !- Group Rendering Name
  {7f8289a6-c2ae-4f4d-86de-4669c2f2a4ed}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {7533e4c5-6f3b-467e-9d39-f9e2e8a01f48}, !- Handle
  Node 15,                                !- Name
  {02537250-6ec1-46cd-9760-16fdac59e2ce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {02537250-6ec1-46cd-9760-16fdac59e2ce}, !- Handle
  {e225c969-1da0-40b7-9601-27700d42e421}, !- Name
  {1b1f5b76-1aa3-4864-939c-3180da930e29}, !- Source Object
  11,                                     !- Outlet Port
  {7533e4c5-6f3b-467e-9d39-f9e2e8a01f48}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f89c85fc-63d3-4a24-bc40-52d332585e30}, !- Handle
  {5357288c-e483-4fa6-9bab-e2123d52649e}, !- Name
  {1b1f5b76-1aa3-4864-939c-3180da930e29}; !- HVAC Component

OS:PortList,
  {ddaefe6f-53f0-441f-9488-579ea4336345}, !- Handle
  {6a4dfe46-99fa-40d0-80c9-f25e385ed472}, !- Name
  {1b1f5b76-1aa3-4864-939c-3180da930e29}; !- HVAC Component

OS:PortList,
  {38129c42-7f7d-499e-853d-575933949295}, !- Handle
  {eb17c2c1-5989-4a49-8264-60ffeee3df58}, !- Name
  {1b1f5b76-1aa3-4864-939c-3180da930e29}; !- HVAC Component

OS:Sizing:Zone,
  {c9264783-2ae8-4abd-abed-fb41c376a886}, !- Handle
  {1b1f5b76-1aa3-4864-939c-3180da930e29}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f6881a3e-e12a-41da-80d8-efd6e774726f}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {1b1f5b76-1aa3-4864-939c-3180da930e29}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {7f8289a6-c2ae-4f4d-86de-4669c2f2a4ed}, !- Handle
  Thermal Zone 15 Thermostat,             !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {7855ba39-1b1e-4313-bd4d-f69a42c40dfd}, !- Handle
  Rendering Color 75,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:ThermalZone,
  {ae326614-c6bf-4b7b-8856-514168e27d01}, !- Handle
  Thermal Zone 16,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {79bc6bae-ce6c-44f0-a977-2e6d9ccf4613}, !- Zone Air Inlet Port List
  {b85584f3-b61e-4935-81fd-36029ac7613f}, !- Zone Air Exhaust Port List
  {3f7eb793-e4f2-49eb-a19b-4152239817fa}, !- Zone Air Node Name
  {84c2ea17-f719-442c-adb1-001bec99d6e1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f0afe5a6-b9c1-4f92-917c-33c11eacfce2}, !- Group Rendering Name
  {1e78577b-8fae-4f2b-96a1-384426561fe7}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {75680070-4afb-4470-a18a-53b8cf93c9a0}, !- Handle
  Node 16,                                !- Name
  {3f7eb793-e4f2-49eb-a19b-4152239817fa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3f7eb793-e4f2-49eb-a19b-4152239817fa}, !- Handle
  {a14f88ff-19a1-4de1-8777-77333bf49e8c}, !- Name
  {ae326614-c6bf-4b7b-8856-514168e27d01}, !- Source Object
  11,                                     !- Outlet Port
  {75680070-4afb-4470-a18a-53b8cf93c9a0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {79bc6bae-ce6c-44f0-a977-2e6d9ccf4613}, !- Handle
  {48d62b03-7cc3-4364-9af8-7e79f177172d}, !- Name
  {ae326614-c6bf-4b7b-8856-514168e27d01}; !- HVAC Component

OS:PortList,
  {b85584f3-b61e-4935-81fd-36029ac7613f}, !- Handle
  {2c3a5d9e-0c3d-4e25-967d-7bd5456447df}, !- Name
  {ae326614-c6bf-4b7b-8856-514168e27d01}; !- HVAC Component

OS:PortList,
  {84c2ea17-f719-442c-adb1-001bec99d6e1}, !- Handle
  {8a285bee-c2e2-463e-bb28-0e0e96e650dc}, !- Name
  {ae326614-c6bf-4b7b-8856-514168e27d01}; !- HVAC Component

OS:Sizing:Zone,
  {385e412a-fbf7-466c-8dbb-3ad56c793dba}, !- Handle
  {ae326614-c6bf-4b7b-8856-514168e27d01}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2617f57a-1966-43e9-bd5d-c0d1f91799c3}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {ae326614-c6bf-4b7b-8856-514168e27d01}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {1e78577b-8fae-4f2b-96a1-384426561fe7}, !- Handle
  Thermal Zone 16 Thermostat,             !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {f0afe5a6-b9c1-4f92-917c-33c11eacfce2}, !- Handle
  Rendering Color 76,                     !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:SimulationControl,
  {cfc24169-a03c-4805-96fe-41f418dae48a}; !- Handle

OS:Sizing:Parameters,
  {237c56fd-b26a-4cca-8f73-75d1d7e4b7d9}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {e6bc37c1-e9a7-40af-8266-dabcfaf58d9f}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {a4a4f0e3-c3a4-40ba-b7e1-b60f0d469f6f}, !- Handle
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:HeatBalanceAlgorithm,
  {82bdf9c1-880e-440b-b449-953896269632}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {60f0bcce-04a7-4673-9bcc-6870546feba1}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:StandardsInformation:Material,
  {54d7b19d-6940-4093-8331-1e465dc0d1be}, !- Handle
  {57a656b0-06ef-4771-ad1b-2a27d4d72bbc}; !- Material Name

OS:SizingPeriod:DesignDay,
  {4f2234e3-eebb-459b-862d-85f798f143d7}, !- Handle
  Piacenza Ann Htg 99.6% Condns DB,       !- Name
  -6.1,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -6.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99726,                                  !- Barometric Pressure {Pa}
  2,                                      !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {4f1aec8d-1f25-4a08-ab75-095168ed8336}, !- Handle
  Piacenza Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  3.5,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -11.3,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99726,                                  !- Barometric Pressure {Pa}
  2,                                      !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {7d17e6e0-4b98-494e-b0f0-75cb5b37d951}, !- Handle
  Piacenza Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  5.8,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  5.8,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99726,                                  !- Barometric Pressure {Pa}
  8.9,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {3d92a139-7e32-4c61-9668-2c1a17375dd0}, !- Handle
  Piacenza Ann Clg .4% Condns DB=>MWB,    !- Name
  33.1,                                   !- Maximum Dry-Bulb Temperature {C}
  11.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  22.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99726,                                  !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.48,                                   !- ASHRAE Taub {dimensionless}
  1.935;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {690529c0-2401-4e31-b7ae-e660b2c387bd}, !- Handle
  Piacenza Ann Clg .4% Condns WB=>MDB,    !- Name
  30.1,                                   !- Maximum Dry-Bulb Temperature {C}
  11.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  24.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99726,                                  !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.48,                                   !- ASHRAE Taub {dimensionless}
  1.935;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {37bc5ae3-8fd5-458a-9c8e-60a149985415}, !- Handle
  Piacenza Ann Clg .4% Condns DP=>MDB,    !- Name
  27.4,                                   !- Maximum Dry-Bulb Temperature {C}
  11.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99726,                                  !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.48,                                   !- ASHRAE Taub {dimensionless}
  1.935;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {9919ff83-d208-4459-83ba-b6eb0b6e78a8}, !- Handle
  Piacenza Ann Clg .4% Condns Enth=>MDB,  !- Name
  30.3,                                   !- Maximum Dry-Bulb Temperature {C}
  11.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  74900,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99726,                                  !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.48,                                   !- ASHRAE Taub {dimensionless}
  1.935;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {9f1bfefc-26f4-4294-9b82-b21213c35f81}, !- Handle
  OSLO/FORNEBU Ann Htg 99.6% Condns DB,   !- Name
  -17.2,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -17.2,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101121,                                 !- Barometric Pressure {Pa}
  0.8,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {5261e383-283a-4a50-b5c9-40612c56278d}, !- Handle
  OSLO/FORNEBU Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  -16,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -19.9,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101121,                                 !- Barometric Pressure {Pa}
  0.8,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {4dce9db3-3d44-4fab-b0c1-fae98bae16bd}, !- Handle
  OSLO/FORNEBU Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  5.4,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  5.4,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101121,                                 !- Barometric Pressure {Pa}
  10.6,                                   !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {dd7ab638-952a-4778-8c91-3ab55fda89f5}, !- Handle
  OSLO/FORNEBU Ann Clg .4% Condns DB=>MWB, !- Name
  26.8,                                   !- Maximum Dry-Bulb Temperature {C}
  8.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  17.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101121,                                 !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.402,                                  !- ASHRAE Taub {dimensionless}
  2.166;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {a9344e45-566c-4d15-9546-3783ec93ca9f}, !- Handle
  OSLO/FORNEBU Ann Clg .4% Condns WB=>MDB, !- Name
  24.1,                                   !- Maximum Dry-Bulb Temperature {C}
  8.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  19.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101121,                                 !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.402,                                  !- ASHRAE Taub {dimensionless}
  2.166;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {f5300ce8-1717-4154-bcb1-775fdcccf0de}, !- Handle
  OSLO/FORNEBU Ann Clg .4% Condns DP=>MDB, !- Name
  20.6,                                   !- Maximum Dry-Bulb Temperature {C}
  8.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  17.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101121,                                 !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.402,                                  !- ASHRAE Taub {dimensionless}
  2.166;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {ee54dec3-da22-4187-ba29-30fcb4abaaf2}, !- Handle
  OSLO/FORNEBU Ann Clg .4% Condns Enth=>MDB, !- Name
  23.7,                                   !- Maximum Dry-Bulb Temperature {C}
  8.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  54500,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101121,                                 !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.402,                                  !- ASHRAE Taub {dimensionless}
  2.166;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {afe24bd8-b621-4b4d-8e34-e99e58eb1df7}, !- Handle
  BANGKOK Ann Htg 99.6% Condns DB,        !- Name
  19,                                     !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  19,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101181,                                 !- Barometric Pressure {Pa}
  1.6,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {8e552483-7cb0-4f6a-b44b-7f6025172ec0}, !- Handle
  BANGKOK Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  25.8,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  11.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101181,                                 !- Barometric Pressure {Pa}
  1.6,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {01cb6218-201c-44e4-9769-5c16c73040f0}, !- Handle
  BANGKOK Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  27.5,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  27.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101181,                                 !- Barometric Pressure {Pa}
  6.4,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {3bdbf13e-65df-494a-9857-e5a547732a07}, !- Handle
  BANGKOK Ann Clg .4% Condns DB=>MWB,     !- Name
  37.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  26.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101181,                                 !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.7,                                    !- ASHRAE Taub {dimensionless}
  1.538;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {c03264e3-4381-4d60-b35f-bec6d7815866}, !- Handle
  BANGKOK Ann Clg .4% Condns WB=>MDB,     !- Name
  34.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  29.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101181,                                 !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.7,                                    !- ASHRAE Taub {dimensionless}
  1.538;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {6caccb0c-29f2-44c9-9f7a-87a645dd9819}, !- Handle
  BANGKOK Ann Clg .4% Condns DP=>MDB,     !- Name
  32.1,                                   !- Maximum Dry-Bulb Temperature {C}
  9.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  28.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101181,                                 !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.7,                                    !- ASHRAE Taub {dimensionless}
  1.538;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {6b49bced-4b95-4afc-a6df-643d899e317f}, !- Handle
  BANGKOK Ann Clg .4% Condns Enth=>MDB,   !- Name
  34,                                     !- Maximum Dry-Bulb Temperature {C}
  9.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  98000,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101181,                                 !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.7,                                    !- ASHRAE Taub {dimensionless}
  1.538;                                  !- ASHRAE Taud {dimensionless}

OS:DefaultConstructionSet,
  {c24b12dd-fcb2-4e7d-b2db-45a20eb77efb}, !- Handle
  MIO PROVA 189.1-2009 - CZ1 - Office 1,  !- Name
  {47c9a601-105b-47ab-aff7-fa0032269a4b}, !- Default Exterior Surface Constructions Name
  {32e4372b-a322-497a-a41b-f66cc58404d5}, !- Default Interior Surface Constructions Name
  {024b7039-3d2d-48ed-ba4d-c432086cff83}, !- Default Ground Contact Surface Constructions Name
  {61f9e5be-b60a-43a2-8c08-e3766da489f6}, !- Default Exterior SubSurface Constructions Name
  {3682ca85-0d78-41bd-a395-7cb1aef773d6}, !- Default Interior SubSurface Constructions Name
  {b9ac6245-26b5-4f64-93ef-6f6c00c376f5}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {2fa3bbef-c0ec-44dc-a700-a870c1d417d6}, !- Handle
  Default Surface Constructions 22,       !- Name
  {ca0b8402-a973-458c-a138-eacbdf3dea5d}, !- Floor Construction Name
  {8755f018-ec0e-4995-b42e-9cbdd8c92657}, !- Wall Construction Name
  {673452b6-43fd-47bf-80e6-bc038113682f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {4e387532-3cdd-4894-a5af-d3af8c270f58}, !- Handle
  Default Surface Constructions 23,       !- Name
  {0b0018dc-e472-468b-a845-7af44941b4e4}, !- Floor Construction Name
  {53884ea6-a192-41b5-81c2-1408e285d41a}, !- Wall Construction Name
  {5ec6d64f-0911-4526-a0bf-dc24257386ae}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {77f3fb3f-e37b-4ddf-b8be-32b6f4e8d63f}, !- Handle
  Default Surface Constructions 24,       !- Name
  {ca0b8402-a973-458c-a138-eacbdf3dea5d}, !- Floor Construction Name
  {ca0b8402-a973-458c-a138-eacbdf3dea5d}, !- Wall Construction Name
  {ca0b8402-a973-458c-a138-eacbdf3dea5d}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {3dd310df-581e-483f-a7b5-3aaba1abfe94}, !- Handle
  Default Sub Surface Constructions 15,   !- Name
  {657a409f-20c9-42ba-8563-484eca759acc}, !- Fixed Window Construction Name
  {657a409f-20c9-42ba-8563-484eca759acc}, !- Operable Window Construction Name
  {d2ff3f72-9ebc-4a16-a5c6-797a25521b72}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {22386d01-690a-424f-a2bf-fa63e2a9dd0c}, !- Tubular Daylight Dome Construction Name
  {22386d01-690a-424f-a2bf-fa63e2a9dd0c}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {dccae381-00de-4992-b720-1530944b438c}, !- Handle
  Default Sub Surface Constructions 16,   !- Name
  {22386d01-690a-424f-a2bf-fa63e2a9dd0c}, !- Fixed Window Construction Name
  {22386d01-690a-424f-a2bf-fa63e2a9dd0c}, !- Operable Window Construction Name
  {70882ec4-63fb-4f06-bb2d-0eda19c6cd5a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {a42a9fbf-ec7c-4de5-acb8-ec012914ceaf}, !- Handle
  OSLO MIO MODIFICATO 189.1-2009 - CZ6 - Office 1, !- Name
  {f8f86a0d-4d3d-4ff0-8219-a3dacd3f236b}, !- Default Exterior Surface Constructions Name
  {a039b0dc-c340-4d91-9376-e670b437cf90}, !- Default Interior Surface Constructions Name
  {02cde567-4653-46a6-9ed4-b41c2bebfc00}, !- Default Ground Contact Surface Constructions Name
  {d11b9125-2ed0-46fb-8a1d-976f89b738db}, !- Default Exterior SubSurface Constructions Name
  {98151f86-f1f5-46fe-a750-e9686fb772fa}, !- Default Interior SubSurface Constructions Name
  {b9ac6245-26b5-4f64-93ef-6f6c00c376f5}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {f8f86a0d-4d3d-4ff0-8219-a3dacd3f236b}, !- Handle
  Default Surface Constructions 25,       !- Name
  {ca0b8402-a973-458c-a138-eacbdf3dea5d}, !- Floor Construction Name
  {202d8a78-0453-447c-a6fb-e98dfbcfbee1}, !- Wall Construction Name
  {c5684fc0-fc27-4375-9757-4248e099b538}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a039b0dc-c340-4d91-9376-e670b437cf90}, !- Handle
  Default Surface Constructions 26,       !- Name
  {0b0018dc-e472-468b-a845-7af44941b4e4}, !- Floor Construction Name
  {53884ea6-a192-41b5-81c2-1408e285d41a}, !- Wall Construction Name
  {5ec6d64f-0911-4526-a0bf-dc24257386ae}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {02cde567-4653-46a6-9ed4-b41c2bebfc00}, !- Handle
  Default Surface Constructions 27,       !- Name
  {ca0b8402-a973-458c-a138-eacbdf3dea5d}, !- Floor Construction Name
  {ca0b8402-a973-458c-a138-eacbdf3dea5d}, !- Wall Construction Name
  {ca0b8402-a973-458c-a138-eacbdf3dea5d}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {d11b9125-2ed0-46fb-8a1d-976f89b738db}, !- Handle
  Default Sub Surface Constructions 17,   !- Name
  {f8756568-0e66-4799-a5bf-77a579335010}, !- Fixed Window Construction Name
  {f8756568-0e66-4799-a5bf-77a579335010}, !- Operable Window Construction Name
  {d2ff3f72-9ebc-4a16-a5c6-797a25521b72}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {22386d01-690a-424f-a2bf-fa63e2a9dd0c}, !- Tubular Daylight Dome Construction Name
  {22386d01-690a-424f-a2bf-fa63e2a9dd0c}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {98151f86-f1f5-46fe-a750-e9686fb772fa}, !- Handle
  Default Sub Surface Constructions 18,   !- Name
  {22386d01-690a-424f-a2bf-fa63e2a9dd0c}, !- Fixed Window Construction Name
  {22386d01-690a-424f-a2bf-fa63e2a9dd0c}, !- Operable Window Construction Name
  {70882ec4-63fb-4f06-bb2d-0eda19c6cd5a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:WeatherFile,
  {715e3177-a7ef-4a76-89d8-2404539a6adb}, !- Handle
  Piacenza,                               !- City
  -,                                      !- State Province Region
  ITA,                                    !- Country
  IGDG,                                   !- Data Source
  160840,                                 !- WMO Number
  44.92,                                  !- Latitude {deg}
  9.73,                                   !- Longitude {deg}
  1,                                      !- Time Zone {hr}
  134,                                    !- Elevation {m}
  file:ITA_Piacenza.160840_IGDG.epw,      !- Url
  BFD7FBF5;                               !- Checksum

OS:Material,
  {8765619b-d770-459b-ae3e-f83481831488}, !- Handle
  _Gypsium,                               !- Name
  Smooth,                                 !- Roughness
  0.012,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830,                                    !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c4b42134-263e-420d-9428-c26b6590c39f}, !- Handle
  {8765619b-d770-459b-ae3e-f83481831488}; !- Material Name

OS:Material,
  {76ee776e-e83d-40d2-85d6-4c604410ff2d}, !- Handle
  _Stucco,                                !- Name
  Smooth,                                 !- Roughness
  0.025,                                  !- Thickness {m}
  0.6918,                                 !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  837,                                    !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {320b0a29-7e59-471f-a8f1-29e3977e629d}, !- Handle
  {76ee776e-e83d-40d2-85d6-4c604410ff2d}; !- Material Name

OS:Material,
  {9b66a5a2-a4c7-4d9f-a76f-037a9da3f9ca}, !- Handle
  _Concrete,                              !- Name
  MediumRough,                            !- Roughness
  0.2,                                    !- Thickness {m}
  1.7296,                                 !- Conductivity {W/m-K}
  2243,                                   !- Density {kg/m3}
  837,                                    !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {9a7fd85b-e84c-40e5-b0e0-b79865947b51}, !- Handle
  {9b66a5a2-a4c7-4d9f-a76f-037a9da3f9ca}; !- Material Name

OS:Material,
  {0ee3c2d4-fc1e-4f23-b367-148a66e2fb4b}, !- Handle
  _Wall Insulation 6cm,                   !- Name
  MediumRough,                            !- Roughness
  0.06,                                   !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  837,                                    !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {47632e8c-2d61-4b2c-9965-12a4968b5e60}, !- Handle
  {0ee3c2d4-fc1e-4f23-b367-148a66e2fb4b}; !- Material Name

OS:Construction,
  {50583039-ce09-47af-8bc3-42929b32351c}, !- Handle
  _WALL1,                                 !- Name
  ,                                       !- Surface Rendering Name
  {76ee776e-e83d-40d2-85d6-4c604410ff2d}, !- Layer 1
  {9b66a5a2-a4c7-4d9f-a76f-037a9da3f9ca}, !- Layer 2
  {0ee3c2d4-fc1e-4f23-b367-148a66e2fb4b}, !- Layer 3
  {8765619b-d770-459b-ae3e-f83481831488}; !- Layer 4

OS:StandardsInformation:Construction,
  {828dba2d-b191-4a7d-8ed6-ac10a1d3dc52}, !- Handle
  {50583039-ce09-47af-8bc3-42929b32351c}; !- Construction Name

OS:Construction,
  {b8781fe6-4e64-47bb-88be-423a9ebbf7f6}, !- Handle
  _WALL2,                                 !- Name
  ,                                       !- Surface Rendering Name
  {76ee776e-e83d-40d2-85d6-4c604410ff2d}, !- Layer 1
  {0ee3c2d4-fc1e-4f23-b367-148a66e2fb4b}, !- Layer 2
  {9b66a5a2-a4c7-4d9f-a76f-037a9da3f9ca}, !- Layer 3
  {8765619b-d770-459b-ae3e-f83481831488}; !- Layer 4

OS:StandardsInformation:Construction,
  {445c25fb-3e77-4540-a7d9-07b5b95002b5}, !- Handle
  {b8781fe6-4e64-47bb-88be-423a9ebbf7f6}; !- Construction Name

OS:Construction,
  {8755f018-ec0e-4995-b42e-9cbdd8c92657}, !- Handle
  _WALL3,                                 !- Name
  ,                                       !- Surface Rendering Name
  {76ee776e-e83d-40d2-85d6-4c604410ff2d}, !- Layer 1
  {9b66a5a2-a4c7-4d9f-a76f-037a9da3f9ca}, !- Layer 2
  {6c767ea9-3050-40d0-8bc4-3ce209148cd6}, !- Layer 3
  {8765619b-d770-459b-ae3e-f83481831488}; !- Layer 4

OS:StandardsInformation:Construction,
  {94830ce9-98bf-44d8-9607-b642436ddbf7}, !- Handle
  {8755f018-ec0e-4995-b42e-9cbdd8c92657}; !- Construction Name

OS:Material,
  {6c767ea9-3050-40d0-8bc4-3ce209148cd6}, !- Handle
  _Wall Insulation 12cm,                  !- Name
  MediumRough,                            !- Roughness
  0.0681,                                 !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  837,                                    !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {942de211-ef5c-4289-b129-8ca63e581e6a}, !- Handle
  {6c767ea9-3050-40d0-8bc4-3ce209148cd6}; !- Material Name

OS:Construction,
  {dc76c35f-5d8e-4bf5-aa27-8178741c5724}, !- Handle
  Construction 1,                         !- Name
  ;                                       !- Surface Rendering Name

OS:StandardsInformation:Construction,
  {531f1fff-c34e-4420-9614-e68e04c6c50d}, !- Handle
  {dc76c35f-5d8e-4bf5-aa27-8178741c5724}; !- Construction Name

